,EquipmentID,SurveyDate,AreaName,AreaID,Route,EquipmentName,AnalysisDate,FaultStatus,FaultName,Comment,Location,Analyst
0,01CEXP101,2018-06-18 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CEXP101 PPE EXTRACTION 01CEXP101,2018-07-09 13:35:41,1. FOR INFORMATION,Other,,Nouveau moteur,Laurent/44701
1,01CEXP201,2018-08-05 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CEXP201 PPE EXTRACTION 01CEXP201,2018-08-07 08:15:39,1. FOR INFORMATION,N/A,,,Laurent/44701
2,09JPDMO511,2019-03-26 23:00:00,UTILITE,UTIL,UTILITE,09JPDMO511 ST INCENDIE 09JPDMO511,2019-03-27 15:08:17,1. FOR INFORMATION,Other,"Pas de problème particulier relevé sur cet équipement.

Lubrification OK - Roulement OK - Déséquilibre OK - Jeu OK

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
3,01APHP201,2019-09-30 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01APHP201 LIGNE  APH 01APHP201 1MOIS,2019-10-01 11:21:43,1. FOR INFORMATION,Other,"Ligne APH à l'arrêt - Pas de défaut majeur relevé sur le moteur hydraulique, sont visibles principalement des harmoniques de la fréquence de rotation traduisant un léger jeu rotatif.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",moteur hydraulique,Administrator/44538
4,01APHP101,2019-09-30 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01APHP101 LIGNE APH 01APHP101 1MOIS,2019-10-01 11:27:31,1. FOR INFORMATION,Other,"Aucune anomalie significative relevé sur la ligne APH, on retrouve principalement les fréquence de rotation d'entree et de sortie, ainsi que des harmoniques de la fréquence de roation sur la turbine traduisant la présence de jeu. Les amplitudes sont acceptables, évolution à suivre lors de la prochaine campagne.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
5,01CRFP501,2019-09-30 22:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,01CRFP501 PPE EAU MER 01CRFP501  1MOIS,2019-10-01 11:42:29,1. FOR INFORMATION,Other,"Pas de défaut particulier relevé sur cet équipement, visible principalement des harmoniques de la fréquence de rotation ainsi que des informations à 5 ordres pouvant correspondre à la fréquence hydraulique (roue à 5 aubes)

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
6,02APHP201,2019-09-30 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02APHP201 LIGNE APH 02APHP201 1MOIS,2019-10-01 11:52:18,1. FOR INFORMATION,Other,"Ligne APH à l'arrêt - Pas de défaut majeur relevé sur le moteur hydraulique, sont visibles principalement des harmoniques de la fréquence de rotation traduisant un léger jeu rotatif.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
7,02APHP101,2020-07-20 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02APHP101 LIGNE  APH 02APHP101 1MOIS,2020-07-21 16:00:15,1. FOR INFORMATION,Gear problem,"Nous n'observons pas de défaut particulier sur l'équipement. Les amplitudes vibratoires sont stables sur l'ensemble des points de mesure. Nous relevons des harmoniques de la fréquence de rotation ainsi que des fréquences liées à l'engrènement du multiplicateur. Les amplitudes sont tout à fait acceptables. 

Pas de défaut particulier. A suivre selon planning.",,HL/44534
8,02APHP201,2020-07-20 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02APHP201 LIGNE APH 02APHP201 1MOIS,2020-07-21 16:03:56,1. FOR INFORMATION,Other,"Ligne à l'arrêt. Nous n'observons pas de défaut particulier sur le moteur hydraulique. 

RAS sur moteur hydraulique. ",,HL/44534
9,02CVIP101,2019-10-17 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CVIP101 PPE ANNEAULIQ 02CVIP101 1MOI,2019-10-21 07:30:14,1. FOR INFORMATION,Other,"Nous observons un pic à 15 ordres sur l'ensemble des mesures correspondant à la fréquence hydraulique ainsi que la présence de bruit de fond sur les mesures hautes fréquences de la pompe pouvant être associé à un problème de lubrification, les amplitudes sont faibles, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
10,02ADGP301,2019-10-17 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02ADGP301 PPE EVAPORATEUR 02ADGP301,2019-10-21 07:38:53,1. FOR INFORMATION,Other,"Pas de défaut majeur relevé sur cet équipement, nous observons principalement des informations d'origines électriques ainsi que des informations synchrones traduisant un léger jeu. Les amplitudes sont acceptables.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
11,02CTAP101,2019-10-17 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CTAP101 TRANCHE 2 02CTAP101,2019-10-21 07:46:31,1. FOR INFORMATION,Other,"Pas de problème particulier, nous observons des harmoniques de la fréquence de rotation traduisant la présence d'un léger jeu rotatif sur l'ensemble du groupe avec des niveaux acceptables, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
12,02APHP201,2019-10-17 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02APHP201 LIGNE APH 02APHP201 1MOIS,2019-10-21 07:51:02,1. FOR INFORMATION,Other,"Ligne APH à l'arrêt - Pas de défaut majeur relevé sur le moteur hydraulique, sont visibles principalement des harmoniques de la fréquence de rotation traduisant un léger jeu rotatif ainsi que des informations à 11 fois la vitesse de rotation, les niveaux vibratoires sont faibles, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
13,01CVIP201,2019-11-18 23:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CVIP201 PPE ANNEAULIQ 01CVIP201 1MOI,2019-11-19 13:22:55,1. FOR INFORMATION,Other,"Comportement vibratoire sain. 
Sont visibles sur le moteur, des fréquences d'origine électrique ainsi que des harmoniques de la fréquence de rotation.
Nous observons un pic à 15 ordres lié au fonctionnement de la pompe.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,tk/400
14,02APHP101,2019-11-18 23:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02APHP101 LIGNE  APH 02APHP101 1MOIS,2019-11-19 13:39:50,1. FOR INFORMATION,Other,"Comportement vibratoire sain sur le moteur hydraulique. Nous observons une fréquences à 11 ordres, stables depuis les premières mesures. Les amplitudes vibratoires sont très faibles. 

AUCUNE ACTION REQUISE. EQUIPEMENT A SUIVRE SELON PLANNING.",Moteur hydraulique,tk/400
15,01CRFP501,2019-11-18 23:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,01CRFP501 PPE EAU MER 01CRFP501  1MOIS,2019-11-19 15:09:19,1. FOR INFORMATION,Other,"Nous n'observons pas de défaut particulier sur l'équipement. Les amplitudes vibratoires sont stables. Des impacts aléatoires liés au fonctionnement de la pompe sont toujours visibles en PeakVue, mais n'ont pas évolués. La fréquence du passage des aubes (5 aubes) est également relevée. 

PAS D'ACTION REQUISE. EQUIPEMENT A SUIVRE SELON PLANNING.",,tk/400
16,01ADGP201,2019-11-18 23:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01ADGP201 PPE EVAPORATEUR 01ADGP201,2019-11-19 16:18:47,1. FOR INFORMATION,Electrical problem,"Nous ne relevons pas de fréquences particulières sur l'équipement. Les amplitudes vibratoires sont tout à fait acceptables. 

AUCUNE ACTION REQUISE. EQUIPEMENT A SUIVRE SELON PLANNING.",,tk/400
17,02CFIP501,2019-11-18 23:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,02CFIP501 PPE BP 02 CFI P501,2019-11-19 17:06:05,1. FOR INFORMATION,Other,"Aucun défaut particulier n'est relevé sur cet équipement. Nous observons la fréquence du passage des aubes et des harmoniques de la vitesse de rotation très faibles. Comportement vibratoire sain. 

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON PLANNING",,tk/400
18,MBV21AP002,2020-06-22 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,MBV21AP002 PPE GRAIS PRIN 11MBV21AP002,2020-06-24 11:26:39,1. FOR INFORMATION,N/A,Aucun défaut particulier relevé. Equipement à suivre selon planning. ,,Administrator/44534
19,02CEXP201,2020-06-22 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CEXP201 PPE EXTRACTION 02CEXP201,2020-06-24 12:04:31,1. FOR INFORMATION,N/A,Nous ne relevons pas de défauts particuliers sur cet équipement. Comportement vibratoire sain. A suivre selon planning. ,,Administrator/44534
20,02CTAP201,2020-06-22 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CTAP201 TRANCHE 2 02CTAP201,2020-06-24 12:12:08,1. FOR INFORMATION,N/A,Nous ne relevons pas de défauts particuliers. Comportement vibratoire sain. Equipement à suivre périodiquement. ,,Administrator/44534
21,02APHP101,2020-06-22 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02APHP101 LIGNE  APH 02APHP101 1MOIS,2020-06-24 12:14:48,1. FOR INFORMATION,N/A,Ligne arrêtée. Mesure du moteur hydraulique. Pas de défaut particulier sur cet équipement. Comportement vibratoire sain. ,Moteur hydraulique,Administrator/44534
22,2TTAFAN202,2020-06-22 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN202 MOTEUR DU VIRAGE 02TTAFAN202,2020-06-24 13:17:33,1. FOR INFORMATION,N/A,Nous ne relevons pas de défauts particuliers. La signature d'un classique réducteur. Les amplitudes vibratoires sont acceptables. A suivre de manière périodique. ,,Administrator/44534
23,09SDXMO001,2020-06-22 22:00:00,UTILITE,UTIL,UTILITE,09SDXMO001 GO6 ST REJET 06 SDX MO 001,2020-06-24 13:58:22,1. FOR INFORMATION,N/A,Pas d'évolution notable ni de défauts particuliers ne sont relevés sur l'équipement. A suivre périodiquement. ,,Administrator/44534
24,01APHP201,2020-07-20 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01APHP201 LIGNE  APH 01APHP201 1MOIS,2020-07-21 15:51:59,1. FOR INFORMATION,Other,Ligne à l'arrêt. RAS sur le moteur hydraulique. ,Moteur hydraulique,HL/44534
25,01CEXP101,2019-04-14 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CEXP101 PPE EXTRACTION 01CEXP101,2019-04-15 13:39:15,1. FOR INFORMATION,Looseness,"Nous ne relevons pas de défaut majeur sur cet équipement, visibles principales des harmoniques de la fréquence de rotation traduisant la présence d'un léger jeu rotatif.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
26,09SDAMO003,2019-06-20 22:00:00,UTILITE,UTIL,UTILITE,09SDAMO003 G05 DEMINEE  09 SDA MO 003,2019-06-21 12:15:37,1. FOR INFORMATION,Other,"Pas de défaut majeur relevé sur cet équipement, sont visibles des harmoniques de la fréquence de rotation traduisant un léger jeu et un pic à 2 fois la fréquence de rotation pouvant être associé au lignage du groupe ou à la fréquence électrique (100 Hz). Les amplitudes sont faibles.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
27,09SDXMO002,2019-06-20 22:00:00,UTILITE,UTIL,UTILITE,09SDXMO002 GO6 ST REJET 06 SDX MO 002,2019-06-21 12:23:59,1. FOR INFORMATION,Other,"Pas de défaut majeur relevé sur cet équipement, présence principalement d'informations synchrones traduisant un jeu mécanique. Évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
28,1TTAFAN301,2019-07-29 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN301 VTL AIR BARRAGE 01TTAFAN301,2019-07-31 05:34:51,1. FOR INFORMATION,Other,"Pas de défaut majeur relevé sur cet équipement, nous observons principalement des informations d'origines électriques liées à l'alimentation du moteur ainsi que des informations à 4 et 8 fois la fréquence de rotation pouvant être associées aux nombres d'aubes de la roue.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
29,1TTAFAN302,2019-07-29 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN302 VTL AIR BARRAGE 01TTAFAN302,2019-07-31 05:38:53,1. FOR INFORMATION,Other,"Pas de défaut majeur relevé sur cet équipement, nous observons principalement des informations d'origines électriques liées à l'alimentation du moteur ainsi que des informations à 4 et 8 fois la fréquence de rotation pouvant être associées aux nombres d'aubes de la roue.
La valeur du déséquilibre est acceptable (3.8 mm/s rms).

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
30,1TTAFAN201,2019-07-29 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN201 VTL COMBUSTION 01TTAFAN201,2019-07-31 05:42:16,1. FOR INFORMATION,Other,"Pas de défaut majeur relévé sur cet équipement, les niveaux sont stables et faibles, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
31,09SDAMO003,2019-07-29 22:00:00,UTILITE,UTIL,UTILITE,09SDAMO003 G05 DEMINEE  09 SDA MO 003,2019-07-31 07:31:05,1. FOR INFORMATION,Other,"Pas de défaut majeur relevé sur cet équipement, sont visibles des harmoniques de la fréquence de rotation traduisant un léger jeu et un pic à 2 fois la fréquence de rotation pouvant être associé au lignage du groupe ou à la fréquence électrique (100 Hz). Les amplitudes sont faibles.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
32,MAV21AP021,2019-07-29 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MAV21AP021 PPE AUXIL LUB 22MAV21AP021,2019-07-31 07:51:26,1. FOR INFORMATION,Other,"Nous observons principalement des informations d'origines électriques ainsi que des harmoniques de la fréquence de rotation traduisant la présence d'un léger jeu rotatif. Les amplitudes sont faibles.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
33,1TTAFAN201,2019-10-17 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN201 VTL COMBUSTION 01TTAFAN201,2019-10-18 11:36:58,1. FOR INFORMATION,Other,"Pas de défaut majeur relévé sur cet équipement, les niveaux sont en légére hausse sur le pic à 4 fois la fréquence de rotation mais restent faibles, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
34,2TTAFAN201,2019-10-17 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN201 VTL COMBUSTION 02TTAFAN201,2019-10-18 11:42:44,1. FOR INFORMATION,Other,"Pas de problème majeur relevé sur cet équipement, le problème de lubrification repéré lors de la dernière mesure sur le palier moteur côté accouplement semble être résolu, à vérifier lors d'une mesure à la même vitesse de rotation.

Roulements - ok
Jeu - ok
Déséquilibre - ok

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
35,09SEBMO501,2019-09-30 22:00:00,UTILITE,UTIL,UTILITE,09SEBMO501 G05 DEMINEE  09 SEB MO 501,2019-10-18 12:08:01,1. FOR INFORMATION,Other,"Pas de défaut majeur relevé sur cet équipement sont visibles principalement des informations d'origine électrique sur le moteur et des harmoniques de la fréquence de rotation sur la pompe traduisant un léger jeu rotatif ainsi que des pics à 6 fois la fréquence de rotation liés à la fréquence hydraulique. Les niveaux sont faibles.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
36,09DEBMO501,2019-10-17 22:00:00,UTILITE,UTIL,UTILITE,09DEBMO501 G17/08 CHAUFF  09 DEB MO 501,2019-10-18 12:17:08,1. FOR INFORMATION,Other,"Nous observons principalement des fréquences non synchrones sur le palier de la pompe côté accouplement traduisant un probablement un défaut de roulement au stade naissant, pas d'autres problème particulier relevé sur le groupe.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
37,02ADGP301,2019-04-14 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02ADGP301 PPE EVAPORATEUR 02ADGP301,2019-04-15 14:54:51,1. FOR INFORMATION,Other,"Pas de défaut majeur relevé sur cet équipement, nous observons principalement des informations provenant des roulements sur la pompe avec de faibles amplitudes.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
38,02ADGP301,2019-07-29 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02ADGP301 PPE EVAPORATEUR 02ADGP301,2019-07-31 08:39:45,1. FOR INFORMATION,Other,"Pas de défaut majeur relevé sur cet équipement, nous observons principalement des informations d'origines électriques ainsi que des informations synchrones traduisant un léger jeu. Les amplitudes sont acceptables.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
39,02CTAP101,2019-07-29 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CTAP101 TRANCHE 2 02CTAP101,2019-07-31 08:55:54,1. FOR INFORMATION,Other,"Pas de problème particulier, nous observons des harmoniques de la fréquence de rotation traduisant la présence d'un léger jeu rotatif sur l'ensemble du groupe avec des niveaux acceptables. Nous constatons une nette baisse des niveaux depuis la dernière mesure.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
40,MBV21AP002,2019-10-17 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,MBV21AP002 PPE GRAIS PRIN 11MBV21AP002,2019-10-18 13:10:09,1. FOR INFORMATION,Other,"Pas de défaut majeur relevé sur cet équipement, visible principalement la présence de jeu rotatif ainsi que des informations d'origines électrique avec de faibles niveaux vibratoires.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
41,MBX21AP001,2019-10-17 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MBX21AP001 PPE CONTROLE 12MBX21AP001,2019-10-18 13:18:02,1. FOR INFORMATION,Other,"Pas de défaut majeur relevé sur cet équipement, nous observons principalement la présence d'informations synchrones traduisant la présence de jeu mécanique, les amplitudes sont acceptables.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
42,MBV21AP002,2019-10-17 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MBV21AP002 PPE GRAIS PRIN 11MBV21AP002,2019-10-18 13:21:37,1. FOR INFORMATION,Other,"Pas de défaut majeur relevé sur cet équipement, nous observons principalement la présence d'informations synchrones traduisant la présence de jeu mécanique, les amplitudes sont acceptables.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
43,1TTAFAN302,2019-05-12 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN302 VTL AIR BARRAGE 01TTAFAN302,2019-05-13 12:55:45,1. FOR INFORMATION,Other,"Nous observons une baisse des amplitudes et des niveaux vibratoires suite au remplacement du ventilateur, déséquilibre à 2.8 mm/s rms valeur max contre 9 mm/s rms lors de la précédente mesure.

Roulements OK / Jeu OK / Lubrification OK


PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
44,09SDAMO201,2019-05-12 22:00:00,UTILITE,UTIL,UTILITE,09SDAMO201 GO5 DEMINEE 09 SDA MO201,2019-05-13 13:13:34,1. FOR INFORMATION,Other,"Pas de défaut majeur relevé sur cet équipement, nous observons uniquement des fréquences électriques sur le moteur et la présence d'un léger frottement sur les mesures de la pompe, les niveaux sont faibles.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
45,MBV50AP001,2019-05-12 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,MBV50AP001 MOT SOULEVEMENT 11MBV50AP001,2019-05-13 13:28:20,1. FOR INFORMATION,Other,"Pas de problème majeur relevé sur cet équipement, sont visibles principalement des informations à 6 fois la fréquence de rotation correspondants probablement au nombre de pâles, les niveaux sont acceptables.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
46,01CEXP201,2019-08-25 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CEXP201 PPE EXTRACTION 01CEXP201,2019-08-26 10:04:26,1. FOR INFORMATION,Other,"Pas de défaut majeur relevé sur cet équipement, on retrouve principalement sur le moteur la fréquence de barre rotorique 56 ordres et modulation à 100HZ pouvant provenir de jeu au niveau des barres. Les amplitudes sont admissibles, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
47,01CVIP201,2019-10-17 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CVIP201 PPE ANNEAULIQ 01CVIP201 1MOI,2019-10-21 06:18:58,1. FOR INFORMATION,Other,"Sur le moteur pas de problème particulier, sont visible principalement des fréquence d'origines électriques ainsi que des harmoniques de la fréquence de rotation.
Nous observons quelques fréquences non synchrones sur la pompe traduisant un défaut de roulement de faible amplitude, sont visible également des harmoniques de la fréquence de rotation traduisant du jeu ainsi qu'un pic à 15 ordres lié au fonctionnement de la pompe.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
48,01CEXP101,2019-10-17 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CEXP101 PPE EXTRACTION 01CEXP101,2019-10-21 06:31:45,1. FOR INFORMATION,Other,"Nous ne relevons pas de défaut majeur sur cet équipement, sont principalement visibles des harmoniques de la fréquence de rotation traduisant la présence d'un léger jeu rotatif.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
49,01CEXP201,2019-10-17 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CEXP201 PPE EXTRACTION 01CEXP201,2019-10-21 06:33:32,1. FOR INFORMATION,Other,"Pas de défaut majeur relevé sur cet équipement, on retrouve principalement sur le moteur des fréquences électriques et sur la pompe des harmoniques de la fréquence de rotation traduisant un léger jeu rotatif, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
50,01APHP201,2019-10-17 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01APHP201 LIGNE  APH 01APHP201 1MOIS,2019-10-21 06:44:01,1. FOR INFORMATION,Other,"Ligne APH à l'arrêt - Pas de défaut majeur relevé sur le moteur hydraulique, sont visibles principalement des fréquences non synchrones traduisant un défaut de roulement de faibles amplitudes ainsi que des harmoniques de la fréquence de rotation traduisant un léger jeu rotatif. Les niveaux vibratoires sont stables.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Moteur hydraulique,Administrator/44538
51,01APHP101,2019-10-17 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01APHP101 LIGNE APH 01APHP101 1MOIS,2019-10-21 06:51:02,1. FOR INFORMATION,Other,"Aucune anomalie significative relevé sur la ligne APH, on retrouve principalement des harmoniques des fréquence de rotation d'entree et de sortie traduisant la présence de jeu ainsi que des fréquences d'engrénement. Les amplitudes sont acceptables, évolution à suivre lors de la prochaine campagne.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
52,2TTAFAN301,2018-08-05 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN301 VTL AIR BARRAGE 02TTAFAN301,2018-08-06 12:51:18,1. FOR INFORMATION,Other,"Pas de problème particuleir relevé sur cet équipement.
Evolution à suivre normalement.

SUIVI PERIODIQUE",,UserID 10040/0
53,02SRIP201,2018-12-12 23:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02SRIP201 PPE REFRIGERATION 02SRIP201,2018-12-20 07:57:44,1. FOR INFORMATION,Other,"Sur la pompe, présence d'un décollement spectral visible sur la mesure HF pouvant être associé à la lubirifcation. les amplitude sont en hausse, un contrôle du niveau d'huile est conseillé.

CONTROLER LE NIVEAU D'HUILE DE LA POMPE

DELAI : 15 JOURS",,UserID 10038/0
54,01CRFP501,2019-02-11 23:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,01CRFP501 PPE EAU MER 01CRFP501  1MOIS,2019-02-12 14:46:22,1. FOR INFORMATION,N/A,"Pas de défaut particulier relevé sur cet équipement.

Lubrification OK
Roulements OK
Déséquilibre OK
Jeu OK
Lignage OK

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,UserID 10042/0
55,MAV21AP031,2019-02-11 23:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MAV21AP031 PPE LUB SEC TV2 22MAV21AP031,2019-02-12 14:59:12,1. FOR INFORMATION,Other,"Nous n'obervons pas de défaut particulier sur cet équipement.

Lubrification OK
Roulements OK
Jeu OK

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,UserID 10042/0
56,01CVIP201,2019-02-11 23:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CVIP201 PPE ANNEAULIQ 01CVIP201 1MOI,2019-02-12 15:56:50,1. FOR INFORMATION,Cavitation,"Pas de défaut majeur relevé sur cet équipement, sont visibles quelques pics à la fréquence de rotation ainsi que la fréquence hydraulique avec de faible amplitudes.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,UserID 10042/0
57,1TTAFAN301,2019-04-14 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN301 VTL AIR BARRAGE 01TTAFAN301,2019-04-15 12:38:57,1. FOR INFORMATION,Other,"Nous observons une nette baisse des amplitudes suite au remplacement du ventilateur, déséquilibre à 1.9 mm/s rms contre 17 mm/s rms lors de la précédente mesure.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
58,1TTAFAN201,2019-04-14 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN201 VTL COMBUSTION 01TTAFAN201,2019-04-15 12:43:11,1. FOR INFORMATION,Other,"Pas de défaut majeur relévé sur cet équipement, les niveaux sont stables et faibles, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
59,2TTAFAN302,2019-04-14 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN302 VTL AIR BARRAGE 02TTAFAN302,2019-04-15 12:52:21,1. FOR INFORMATION,Other,"Pas de problème majeur relevé sur cet équipement, nous observons principalement la fréquence de rotation (déséquilibre) avec des amplitudes acceptables.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
60,2TTAFAN201,2019-04-14 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN201 VTL COMBUSTION 02TTAFAN201,2019-04-15 12:56:50,1. FOR INFORMATION,Other,"Pas de problème majeur relevé sur cet équipement, nous observons principalement un léger décolement de spectre provenant de la lubrification du roulement sur le palier moteur côté accouplement.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
61,MBV21AP002,2019-04-14 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,MBV21AP002 PPE GRAIS PRIN 11MBV21AP002,2019-04-15 13:22:28,1. FOR INFORMATION,Other,"Pas de défaut majeur relevé sur cet équipement, visible principalement la présence de jeu rotatif avec de faibles niveaux vibratoires.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
62,01CRFP501,2020-01-29 23:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,01CRFP501 PPE EAU MER 01CRFP501  1MOIS,2020-01-30 20:58:38,1. FOR INFORMATION,N/A,"On retrouve un peude frottement sur le moteur côté non accouplé, niveaux admissibles.
Sur la pompe, on retrouve la fréquence hydraulique, pas de problème particulier.

PAS D'ACTION REQUISE. EQUIPEMENT A SUIVRE SELON PLANNING.",Motopompe,Laurent/44701
63,09SERMO301,2020-01-29 23:00:00,UTILITE,UTIL,UTILITE,09SERMO301 G05 DEMINEE  09 SER MO 301,2020-02-01 14:57:58,1. FOR INFORMATION,N/A,"Sur le moteur, rien a signaler.
Sur la pompe, baisse significative des niveaux HF, êtes vous intervenu sur cet équipement ?

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Laurent/44701
64,09SDAMO003,2020-07-20 22:00:00,UTILITE,UTIL,UTILITE,09SDAMO003 G05 DEMINEE  09 SDA MO 003,2020-07-22 17:42:44,1. FOR INFORMATION,Other,"Nous ne relevons pas de défaut particulier sur cet équipement. La signature vibratoire n'indique pas de défauts particuliers. 

Pas de défaut. Equipement à suivre selon planning. ",,HL/44534
65,01ADGP101,2020-07-20 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01ADGP101 PPE EVAPORATEUR 01ADGP101,2020-07-22 17:55:38,1. FOR INFORMATION,Other,Aucun défaut particulier relevé. A suivre selon planning. ,,HL/44534
66,01CEXP201,2020-07-20 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CEXP201 PPE EXTRACTION 01CEXP201,2020-07-22 19:06:17,1. FOR INFORMATION,Other,Pas de problème particulier. A suivre selon planning.,,HL/44534
67,MBX21AP001,2020-07-20 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,MBX21AP001 PPE CONTROLE 12MBX21AP001,2020-07-25 09:12:44,1. FOR INFORMATION,Other,"Nous ne relevons pas de défaut particulier sur l'équipement. 

Pas de défaut. Equipement à suivre selon planning.  ",,tk/400
68,MAV21AP031,2020-07-20 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MAV21AP031 PPE LUB SEC TV2 22MAV21AP031,2020-07-25 09:32:27,1. FOR INFORMATION,Other,Nous ne relevons pas de défauts particuliers sur l'équipement. A suivre selon planning. ,,tk/400
69,01CVIP201,2020-08-10 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CVIP201 PPE ANNEAULIQ 01CVIP201 1MOI,2020-08-12 11:44:18,1. FOR INFORMATION,N/A,Nous ne relevons pas de problème particulier sur cet équipement. Signature vibratoire classique et sans évolution notable. ,,HL/44538
70,01APHP201,2020-08-10 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01APHP201 LIGNE  APH 01APHP201 1MOIS,2020-08-12 12:47:41,1. FOR INFORMATION,N/A,"Nous ne relevons pas de problèmes particuliers sur l'équipement. Pas d'évolution notable, signature classique. ",Moteur,HL/44538
71,02APHP201,2020-08-10 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02APHP201 LIGNE APH 02APHP201 1MOIS,2020-08-12 13:03:50,1. FOR INFORMATION,N/A,Nous ne relevons pas de défaut particulier sur l'équipement. A suivre selon planning. ,,HL/44538
72,1TTAFAN302,2018-05-10 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN302 VTL AIR BARRAGE 01TTAFAN302,2018-05-11 13:11:57,2. NO INTERVENTION REQUIRED,Looseness,"Sur le moteur, on retrouve quelques harmoniques de la fréquence de rotation traduisant du jeu rotatif (roulement), les ampliutdes sont admissibles.
Déséquilibre acceptables, 3mm/s, évolution à suivre.

SUIVI PERIODIQUE;",Moteur,Laurent/44701
73,2TTAFAN301,2018-05-10 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN301 VTL AIR BARRAGE 02TTAFAN301,2018-05-11 13:15:16,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"Sur le moteur côté accouplé, présence de pics non synchrones à 4,1 ordres pouvant provenir d'un défaut de roulement au stade naissant. Les amplitudes sont admissibles, évolution à suivre.

SUIVI PERIODIQUE",Moteur côté Accouplé,Laurent/44701
74,2TTAFAN202,2018-06-06 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN202 MOTEUR DU VIRAGE 02TTAFAN202,2018-06-08 07:32:44,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"Information non synchrone visible sur le corps du réducteur pouvnt provenir des roulements. Les amplitudes et niveaux d'impacts sont acceptables, évolution à suivre.
Pouvez vous nous communqiuer la cinématique interne du réducteur (pignonerie/rlmt) svp ?

SUIVI PERIODIQUE
 
",Réducteur MV,HL/44534
75,2TTAFAN202,2018-06-06 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN202 MOTEUR DU VIRAGE 02TTAFAN202,2018-06-08 07:40:44,2. NO INTERVENTION REQUIRED,Imbalance,"Baisse du  pic à la fréquence de rotation du moteur (7mm/s -> 1,8mms/s) venant d' un déséquilibre. Une amplification structurelle est fort probable vu le montage du moteur en porte à faux. pas d'anomalie significative relevé.
Etes vous intervenu sur l'équipement ? Suivi périodique

SUIVI PERIODIQUE",Moteur,HL/44534
76,2TTAFAN301,2018-06-06 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN301 VTL AIR BARRAGE 02TTAFAN301,2018-06-08 07:46:59,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"Sur le moteur côté accouplé, présence de pics non synchrones à 4,1 ordres pouvant provenir d'un défaut de roulement au stade naissant. Les amplitudes sont admissibles, évolution à suivre.

SUIVI PERIODIQUE",Moteur côté Accouplé,HL/44534
77,2TTAFAN302,2018-06-06 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN302 VTL AIR BARRAGE 02TTAFAN302,2018-06-08 07:55:56,2. NO INTERVENTION REQUIRED,Structural problem / resonance,"Pic à la fréquence  de rotation du ventilateur visible particulièrement sur le moteur côté non accouplé en direction vertical pouvant traduire un jeu de type structurel. Les amplitudes sont en baisses (6,8mm/s -> 2,1mm/s), êtes vous intervnus ? Evolution à suivre.

SUIVI PERIODIQUE",Moteur côté Non Accouplé,HL/44534
78,02SRIP201,2018-06-06 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02SRIP201 PPE REFRIGERATION 02SRIP201,2018-06-08 08:03:37,2. NO INTERVENTION REQUIRED,Looseness,"On retrouve quelques harmonqiues de la fréquence de rotation autour de l'accouplemnt tradusiant un léger jeu, les amlitudes sont admissibles, évolution à suivre.
Sur la pompe, léger décollement spectral sur la mesure HF du palier côté oppposé accouplement, amplitudes admissibles  & niveau d'huile ok.

SUIVI PERIODIQUE",Moteur côté Accouplé,HL/44534
79,02ADGP301,2018-06-06 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02ADGP301 PPE EVAPORATEUR 02ADGP301,2018-06-08 08:16:08,2. NO INTERVENTION REQUIRED,Looseness,"Présence de quelques multiples de la fréquence de roation traduisant un jeu rotatif (jeu entre une partie fixe et une partie mobile) au niveau de l'accouplement. Les amplitudes ne sont pas  excessives et stables, évolution à suivre.

SUIVI PERIODIQUE",Moteur côté Accouplé,HL/44534
80,02CEXP101,2018-06-06 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CEXP101 PPE EXTRACTION 02CEXP101,2018-06-08 08:18:03,2. NO INTERVENTION REQUIRED,Electrical problem,"Sur le moteur, on retrouve principalement des fréquences de type électrique modulé à 100hz pouvant traduire un défaut de pied bancal ou d'entrefer inégal. Les amplitudes sont acceptables, évolution à suivre normalement.

SUIVI PERIODIQUE",Moteur,HL/44534
81,MAX11AP001,2018-06-06 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MAX11AP001 PPE REGUL1 TV2 22MAX11AP001,2018-06-08 08:26:28,2. NO INTERVENTION REQUIRED,N/A,"Pas d'anomalie significative relevé sur cet équipement, les niveaux vibratoires sont acceptables, évolution à suivre.

SUIVI PERIODIQUE",Moteur,HL/44534
82,MBV50AP001,2018-06-06 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MBV50AP001 MOT SOULEVEMENT 11MBV50AP001,2018-06-08 08:27:29,2. NO INTERVENTION REQUIRED,N/A,"Pas d'anomalie significative relevé sur cet équipement, les niveaux vibratoires sont acceptables, évolution à suivre.

SUIVI PERIODIQUE",Moteur,HL/44534
83,MBV50AP002,2018-06-06 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MBV50AP002 MOT SOULEVEMENT 12MBV50AP002,2018-06-08 08:28:05,2. NO INTERVENTION REQUIRED,N/A,"Pas d'anomalie significative relevé sur cet équipement, les niveaux vibratoires sont acceptables, évolution à suivre.

SUIVI PERIODIQUE",Moteur,HL/44534
84,MBV21AP001,2018-06-06 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MBV21AP001 PPE GRAIS PRIN 12MBV21AP001,2018-06-08 08:28:44,2. NO INTERVENTION REQUIRED,N/A,"Pas d'anomalie significative relevé sur cet équipement, les niveaux vibratoires sont acceptables, évolution à suivre.

SUIVI PERIODIQUE",Moteur,HL/44534
85,2TTAFAN302,2018-07-08 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN302 VTL AIR BARRAGE 02TTAFAN302,2018-07-09 13:54:11,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"Sur le moteur côté accouplé, présence de pics non synchrones à 4,8 ordres pouvant provenir d'un défaut de roulement au stade naissant. Les amplitudes sont admissibles, évolution à suivre.

SUIVI PERIODIQUE",Moteur côté accouplé,Laurent/44701
86,2TTAFAN301,2018-07-08 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN301 VTL AIR BARRAGE 02TTAFAN301,2018-07-12 12:32:04,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"Sur le moteur côté accouplé, présence de pics non synchrones à 4,1 ordres pouvant provenir d'un défaut de roulement au stade naissant. Les amplitudes sont admissibles, évolution à suivre.

SUIVI PERIODIQUE",Moteur côté accouplé,Laurent/44701
87,01ADGP101,2018-05-10 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01ADGP101 PPE EVAPORATEUR 01ADGP101,2018-05-15 12:12:37,2. NO INTERVENTION REQUIRED,Looseness,"Présence de quelques multiples de la fréquence de roation traduisant un jeu rotatif (jeu entre une partie fixe et une partie mobile) au niveau de l'accouplement. Les amplitudes ne sont pas  excessives, évolution à suivre.

SUIVI PERIODIQUE",Moteur,Laurent/44701
88,01CEXP101,2018-05-10 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CEXP101 PPE EXTRACTION 01CEXP101,2018-05-15 12:32:06,2. NO INTERVENTION REQUIRED,Looseness,"Sur le moteur, on retrouve quelques harmonqiues de la fréquence de rotation traduisant un léger jeu rotatif au niveau du roulement. Les amplitudes sont admissibles, évolution à suivre normalement.

SUIVI PERIODIQUE",Moteur côté Accouplé,Laurent/44701
89,02CEXP101,2018-05-10 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CEXP101 PPE EXTRACTION 02CEXP101,2018-05-15 12:33:03,2. NO INTERVENTION REQUIRED,Electrical problem,"Sur le moteur, on retrouve principalement des fréquences de type électrique modulé à 100hz pouvant traduire un défaut de pied bancal ou d'entrefer inégal. Les amplitudes sont acceptables, évolution à suivre normalement.

SUIVI PERIODIQUE",Moteur,Laurent/44701
90,MAX11AP001,2018-05-10 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,MAX11AP001 PPE REGUL1 TV2 22MAX11AP001,2018-05-15 13:31:35,2. NO INTERVENTION REQUIRED,Cavitation,"On retrouve principalement les fréquences liées à la rotation et à la fréquence hydraulique (9 ordres), les niveaux vibratoires sont acceptables.

SUIVI PERIODIQUE",Moteur,Laurent/44701
91,MAX11AP001,2018-05-10 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MAX11AP001 PPE REGUL1 TV2 22MAX11AP001,2018-05-15 13:39:05,2. NO INTERVENTION REQUIRED,N/A,"Pas d'anomalie significative relevé sur cet équipement, les niveaux vibratoires sont acceptables, évolution à suivre.

SUIVI PERIODIQUE",Moteur,Laurent/44701
92,MBV21AP001,2018-05-10 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MBV21AP001 PPE GRAIS PRIN 12MBV21AP001,2018-05-15 13:43:50,2. NO INTERVENTION REQUIRED,N/A,"Pas d'anomalie significative relevé sur cet équipement, les niveaux vibratoires sont acceptables, évolution à suivre.

SUIVI PERIODIQUE",Moteur,Laurent/44701
93,MBV50AP001,2018-05-10 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MBV50AP001 MOT SOULEVEMENT 11MBV50AP001,2018-05-15 13:45:28,2. NO INTERVENTION REQUIRED,N/A,"Pas d'anomalie significative relevé sur cet équipement, les niveaux vibratoires sont acceptables, évolution à suivre.

SUIVI PERIODIQUE",Moteur,Laurent/44701
94,MBV50AP002,2018-05-10 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MBV50AP002 MOT SOULEVEMENT 12MBV50AP002,2018-05-15 13:45:37,2. NO INTERVENTION REQUIRED,Lubrication problem,"Léger décollement spectral sur le moteur côté accouplé pouvant provenir de la lubrification. Le moteur n'étant pas équiperde graisseur, nous suivrons l'évolution lors de la prochaine campagne, les amplitudes sont acceptables.

SUIVI PERIODIQUE",Moteur côté Accouplé,Laurent/44701
95,01APHP101,2018-05-10 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01APHP101 LIGNE APH 01APHP101 1MOIS,2018-05-16 06:46:28,2. NO INTERVENTION REQUIRED,N/A,"Aucune anomalie significative relevé sur la ligne APH, on etrouve principalement les fréquence de rotation d'entree et de sortie, ainsi que la fréquence hydraulique (roue à 6 aubes ?). Les amplitudes sont acceptables, évolution à suivre lors de la prochaine campagne.

SUIVI PERIODIQUE",Ligne APH,Laurent/44701
96,02APHP201,2018-05-10 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02APHP201 LIGNE APH 02APHP201 1MOIS,2018-05-16 06:49:29,2. NO INTERVENTION REQUIRED,N/A,"Aucune anomalie significative relevé sur la ligne APH, on etrouve principalement les fréquence de rotation d'entree et de sortie, ainsi que la fréquence hydraulique. Les amplitudes sont acceptables, évolution à suivre lors de la prochaine campagne.

SUIVI PERIODIQUE",Ligne APH,Laurent/44701
97,02CFIP501,2018-05-10 22:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,02CFIP501 PPE BP 02 CFI P501,2018-05-15 11:38:37,2. NO INTERVENTION REQUIRED,Cavitation,"Pas d'anomalie significative relevé sur cet équipement, on retrovue principalement la fréquence hydraulique (roue à 6 aubes) et un peu de turbulence, les amplitudes sont admissibles, évolution à suivre.

SUIVI PERIODIQUE",Pompe,Laurent/44701
98,02SRIP101,2018-05-10 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02SRIP101 PPE REFRIGERATION 02SRIP101,2018-05-15 12:00:42,2. NO INTERVENTION REQUIRED,N/A,"Pas d'anomalie significative relevé sur cet équipement, les niveaux vibratoires sont acceptables, évolution à suivre.

SUIVI PERIODIQUE",,Laurent/44701
99,MBV21AP002,2018-08-05 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,MBV21AP002 PPE GRAIS PRIN 11MBV21AP002,2018-08-06 14:05:12,2. NO INTERVENTION REQUIRED,N/A,,,UserID 10040/0
100,01ADGP201,2018-08-05 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01ADGP201 PPE EVAPORATEUR 01ADGP201,2018-08-07 08:11:49,2. NO INTERVENTION REQUIRED,N/A,,,UserID 10036/0
101,01ADGP301,2018-08-05 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01ADGP301 PPE EVAPORATEUR 01ADGP301,2018-08-07 08:14:06,2. NO INTERVENTION REQUIRED,N/A,,,Laurent/44701
102,01CEXP301,2018-08-05 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CEXP301 PPE EXTRACTION 01CEXP301,2018-08-07 08:18:37,2. NO INTERVENTION REQUIRED,Lubrication problem,"Présence d'harmonique de la fréquence de rotation visible sur le moteur correspondant à du jeu de type frottement. Les amplitudes sont faibles, évolution à suivre.


SUIVI PERIODIQUE",Moteur,UserID 10040/0
103,01APHP201,2018-08-05 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01APHP201 LIGNE  APH 01APHP201 1MOIS,2018-08-07 08:22:28,2. NO INTERVENTION REQUIRED,N/A,,,Laurent/44701
104,02SRIP101,2018-08-05 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02SRIP101 PPE REFRIGERATION 02SRIP101,2018-08-07 08:28:07,2. NO INTERVENTION REQUIRED,N/A,,,Laurent/44701
105,02ADGP301,2018-08-05 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02ADGP301 PPE EVAPORATEUR 02ADGP301,2018-08-07 08:36:08,2. NO INTERVENTION REQUIRED,Looseness,"Présence de quelques multiples de la fréquence de roation traduisant un jeu rotatif (jeu entre une partie fixe et une partie mobile) au niveau de l'accouplement. Les amplitudes ne sont pas  excessives et stables, évolution à suivre.

SUIVI PERIODIQUE",Moteur côté accouplé,UserID 10040/0
106,02CEXP301,2018-08-05 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CEXP301 PPE EXTRACTION 02CEXP301,2018-08-07 08:42:24,2. NO INTERVENTION REQUIRED,N/A,,,Laurent/44701
107,02APHP101,2018-08-05 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02APHP101 LIGNE  APH 02APHP101 1MOIS,2018-08-07 08:50:11,2. NO INTERVENTION REQUIRED,N/A,,,Laurent/44701
108,MBV50AP001,2018-08-05 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MBV50AP001 MOT SOULEVEMENT 11MBV50AP001,2018-08-07 08:51:58,2. NO INTERVENTION REQUIRED,N/A,,,Laurent/44701
109,MBV50AP002,2018-08-05 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MBV50AP002 MOT SOULEVEMENT 12MBV50AP002,2018-08-07 08:58:38,2. NO INTERVENTION REQUIRED,N/A,,,Laurent/44701
110,MBV50AP003,2018-08-05 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MBV50AP003 MOT SOULEVEMENT 12MBV50AP003,2018-08-07 08:59:15,2. NO INTERVENTION REQUIRED,N/A,,,Laurent/44701
111,MBV21AP001,2018-08-05 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MBV21AP001 PPE GRAIS PRIN 12MBV21AP001,2018-08-07 09:01:31,2. NO INTERVENTION REQUIRED,N/A,,,Laurent/44701
112,MAX11AP001,2018-08-05 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MAX11AP001 PPE REGUL1 TV2 22MAX11AP001,2018-08-07 09:02:18,2. NO INTERVENTION REQUIRED,N/A,,,Laurent/44701
113,9TPFCMP002,2019-03-26 23:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP002 CMP GAZ COK 09TPFCMP002 1MOI,2019-03-27 14:45:19,2. NO INTERVENTION REQUIRED,E09,"Nous observons des pics à 2 fois la fréquence de rotation du groupe traduisant un délignage, niveaux admissibles. Nous observons également la présence d'informations synchrones à la vitesse de rotation du compresseur traduisant la présence d'un jeu rotatif. Les niveaux sont en baisse, évolution lors de la prochaine campagne. Pour information, les niveaux varient en fonction de la vitesse de rotation et de la charge.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
114,09SERMO301,2019-03-26 23:00:00,UTILITE,UTIL,UTILITE,09SERMO301 G05 DEMINEE  09 SER MO 301,2019-03-27 15:01:32,2. NO INTERVENTION REQUIRED,Other,"Pas de problème particulier sur le moteur. Nous observons sur la pompe des fréquences non synchrones traduisant probablement un défaut de roulement, nous observons également un pic à 2 fois la fréquence de rotation sur les mesures traduisant un délignage, les amplitudes sont acceptables et ne necessitent pas d'action à court terme.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
115,09SERMO201,2019-04-14 22:00:00,UTILITE,UTIL,UTILITE,09SERMO201 G05 DEMINEE  09 SER MO 201,2019-04-15 11:56:27,2. NO INTERVENTION REQUIRED,Looseness,"Nous observons sur l'ensemble du groupe un légère hausse des niveaux vibratoires, sont visibles des harmoniques de la fréquence de rotation traduisant la présence de jeu ainsi que des informations non synchrones provenant des roulements, les amplitudes restent acceptables.

AUCUNE ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
116,09SERMO301,2019-04-14 22:00:00,UTILITE,UTIL,UTILITE,09SERMO301 G05 DEMINEE  09 SER MO 301,2019-04-15 12:01:03,2. NO INTERVENTION REQUIRED,Other,"Pas de problème particulier sur le moteur. Nous observons sur la pompe des fréquences non synchrones traduisant probablement un défaut de roulement, nous observons également un pic à 2 fois la fréquence de rotation sur les mesures traduisant soit un délignage soit une fréquence d'origine électrique (100 hz), les amplitudes sont acceptables et ne necessitent pas d'action à court terme.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
117,09SEBMO501,2019-04-14 22:00:00,UTILITE,UTIL,UTILITE,09SEBMO501 G05 DEMINEE  09 SEB MO 501,2019-04-15 12:05:34,2. NO INTERVENTION REQUIRED,Other,"Nous observons des fréquences non synchrones traduisant probablement des défauts de roulements sur le moteur et sur la pompe, les amplitudes sont acceptables et ne necessitent pas d'action à court terme.

