,EquipmentID,SurveyDate,AreaName,AreaID,Route,EquipmentName,AnalysisDate,FaultStatus,FaultName,Comment,Location,Analyst
209,01CVIP201,2019-07-29 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CVIP201 PPE ANNEAULIQ 01CVIP201 1MOI,2019-07-30 12:24:25,2. NO INTERVENTION REQUIRED,Other,"Nous observons des fréquences non sycnhrones sur le moteur et sur la pompe traduisant des défauts de roulement de faibles amplitudes.. Visible également des harmoniques de la fréquence de rotation traduisant du jeu localisé ainsi qu'un pic à 15 ordres lié au fonctionnement de la pompe.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
210,01ADGP301,2019-07-29 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01ADGP301 PPE EVAPORATEUR 01ADGP301,2019-07-30 12:38:12,2. NO INTERVENTION REQUIRED,Other,"Nous observons sur le palier du moteur côté accouplement des fréquences non synchrones traduisant un léger defaut de roulement. Les niveaux ont fortement diminuer depuis la dernière mesures, équipement à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Moteur,Administrator/44538
211,01ADGP101,2019-07-29 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01ADGP101 PPE EVAPORATEUR 01ADGP101,2019-07-30 12:39:50,2. NO INTERVENTION REQUIRED,Other,"Nous relevons des informations non synchrones sur le palier moteur côté non accouplé traduisant la présence d'un défaut de roulement, les amplitudes sont acceptables, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Moteur,Administrator/44538
212,01CEXP101,2019-07-29 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CEXP101 PPE EXTRACTION 01CEXP101,2019-07-30 12:54:10,2. NO INTERVENTION REQUIRED,Other,"Nous observons la présence d'informations non synchrones traduisant un défaut de roulement sur la pompe , les amplitudes sont acceptables, l'équipement est à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
213,01CEXP301,2019-07-29 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CEXP301 PPE EXTRACTION 01CEXP301,2019-07-30 12:56:40,2. NO INTERVENTION REQUIRED,Other,"Nous observons la présence d'informations non et sous synchrones traduisant un défaut de roulement sur le palier de la pompe côté accouplement, les amplitudes sont faibles.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
214,01CTAP101,2020-01-29 23:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CTAP101 TRANCHE 1 01CTAP101,2020-01-30 16:48:21,2. NO INTERVENTION REQUIRED,Structural problem / resonance,"Nous observons principalement des pics à 2 fois la fréquence de rotation, ce phénomène est probablement causé par l'instalation de l'équipement (effort de la tuyauterie sur la pompe), les niveaux restent corrects, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Motopompe,Laurent/44701
215,MBV21AP002,2019-07-29 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MBV21AP002 PPE GRAIS PRIN 11MBV21AP002,2019-07-31 08:06:10,2. NO INTERVENTION REQUIRED,Other,"Nous observons la présence d'informations synchrones et non synchrones sur les paliers du moteur côté non accouplé et de la pompe côté accouplé traduisant la présence de jeu et de défaut de roulement. Les amplitudes vibratoires sont faibles et ne necessitent pas d'intervention à court terme.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
216,02CFIP501,2019-07-29 22:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,02CFIP501 PPE BP 02 CFI P501,2019-07-31 08:19:26,2. NO INTERVENTION REQUIRED,Looseness,"Pas d'anomalie significative relevé sur cet équipement, on retrouve principalement du jeu et de la cavitation, les amplitudes sont en hausses mais restent admissibles, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
217,02CRFP501,2019-07-29 22:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,02CRFP501 PPE EAU MER 02CRFP501  1MOIS,2019-07-31 08:21:41,2. NO INTERVENTION REQUIRED,Looseness,"Sur le moteur sont visibles principalement des informations d'origines électriques lié à l'alimentation ainsi que des harmoniques de la fréquence de rotation traduisant la présence de jeu côté accouplé. Sur la pompe, nous relevons des informations à 5 fois la vitesse de rotation lié aux nombres d'aubes de la roue. Les niveaux sont corrects, évolution à suivre.

PAS D'ACTION REQUISE - EVOLUTION A SUIVRE SELON LE PLANNING",Moteur,Administrator/44538
218,02ADGP101,2019-07-29 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02ADGP101 PPE EVAPORATEUR 02ADGP101,2019-07-31 08:35:22,2. NO INTERVENTION REQUIRED,Looseness,"Nous observons sur l'ensemble du groupe des informations synchrones à la vitesse de rotation traduisant un jeu rotatif. Nous observons également sur le moteur et sur la pompe des informations non synchrones traduisant des légers défauts de roulements. Les amplitudes vibratoires restent acceptables.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
219,02CEXP101,2019-07-29 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CEXP101 PPE EXTRACTION 02CEXP101,2019-07-31 08:43:56,2. NO INTERVENTION REQUIRED,Looseness,"Pas de défaut majeur relevé sur cet équipement, nous constatons principalement la présence d'informations synchrones à la vitesse de rotation traduisant la présence d'un léger jeu rotatif. Les amplitudes sont faibles.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LA PLANNING",,Administrator/44538
220,01CRFP501,2019-10-17 22:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,01CRFP501 PPE EAU MER 01CRFP501  1MOIS,2019-10-18 12:22:47,2. NO INTERVENTION REQUIRED,Other,"Pas de problème particulier relevé sur le moteur, sur la pompe nous observons la présence d'impacts aléatoires ainsi que du frottement, après filtrage du bruit de fond nous observons principalement des informations sous synchrones traduisant un défaut de cage du roulement. Les niveaux sont plus ou moins stables dans le temps, pas d'action requise pour le moment.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE ATTENTIVEMENT",Pompe,Administrator/44538
221,02CRFP501,2019-10-17 22:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,02CRFP501 PPE EAU MER 02CRFP501  1MOIS,2019-10-18 12:28:26,2. NO INTERVENTION REQUIRED,Other,"Sur le moteur sont visibles principalement des informations d'origines électriques liées à l'alimentation ainsi que des fréquences non synchrones liées à un défaut naissant du roulement côté non accouplé. Sur la pompe, nous relevons des informations à 5 fois la vitesse de rotation liées aux nombres d'aubes de la roue. Les niveaux sont corrects, évolution à suivre.

PAS D'ACTION REQUISE - EVOLUTION A SUIVRE SELON LE PLANNING",Moteur,Administrator/44538
222,MBX21AP002,2019-10-17 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,MBX21AP002 PPE CONTROLE 12MBX21AP002,2019-10-18 13:08:23,2. NO INTERVENTION REQUIRED,Looseness,"Nous observons principalement des harmoniques de la fréquence de rotation traduisant la présence de jeu mécanique (normal pour ce type d'équipement), les amplitudes sont correctes.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LA PLANNING",Pompe,Administrator/44538
223,MAX11AP002,2019-10-17 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,MAX11AP002 PPE REGUL2 TV1 21MAX11AP002,2019-10-18 13:12:41,2. NO INTERVENTION REQUIRED,Structural problem / resonance,"Pas de défaut majeur relevé sur cet équipement, nous observons principalement des informations à 9 fois la fréquence de rotation liées à la fréquence hydraulique de la pompe, les amplitudes sont acceptables.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
224,01SRIP201,2019-10-17 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01SRIP201 PPE REFRIGERATION 01SRIP201,2019-10-21 06:14:58,2. NO INTERVENTION REQUIRED,Other,"Sur le moteur, pas de problème majeur relevé. Sur la pompe, nous observons la présence d'informations non synchrones provenant des roulements, les amplitudes sont faibles, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
225,9TPFCMP002,2019-05-12 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP002 CMP GAZ COK 09TPFCMP002 1MOI,2019-05-13 13:08:14,2. NO INTERVENTION REQUIRED,Looseness,"Présence d'information synchrone visible sur les paliers du compresseur gaz traduisant la présence d'un jeu rotatif, les niveaux sont stables et acceptables.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Compresseur CA,Administrator/44538
226,09SDAMO002,2019-05-12 22:00:00,UTILITE,UTIL,UTILITE,09SDAMO002 G05 DEMINEE  09 SDA MO 002,2019-05-13 13:18:15,2. NO INTERVENTION REQUIRED,Other,"Présence d'informations non synchrones sur les mesures du moteur traduisant un léger défaut de roulement, les amplitudes sont faibles et ne necessitent pas d'intervention. Sur la pompe présence de jeu avec des niveaux acceptables.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Moteur,Administrator/44538
227,MBV50AP002,2019-05-12 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,MBV50AP002 MOT SOULEVEMENT 12MBV50AP002,2019-05-13 13:31:54,2. NO INTERVENTION REQUIRED,Looseness,"Pas de défaut majeur relevé sur cet équipement, sont visibles uniquement des informations synchrones à la vitesse de rotation et lié au fonctionnement de la pompe, les niveaux sont corrects.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Moteur,Administrator/44538
228,01CVIP201,2019-05-12 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CVIP201 PPE ANNEAULIQ 01CVIP201 1MOI,2019-05-13 13:41:43,2. NO INTERVENTION REQUIRED,Other,"Nous observons des fréquences non sycnhrones sur le moteur ainsi que sur les paliers de la pompe traduisant des défauts de roulement, les amplitudes sont faibles et admissibles. Nous observons également des harmoniques de la fréquence de rotation sur l'ensemble des mesures traduisant du jeu localisé au niveau de l'accouplement.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Moteur,Administrator/44538
229,02APHP101,2019-07-29 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02APHP101 LIGNE  APH 02APHP101 1MOIS,2019-07-31 09:10:34,2. NO INTERVENTION REQUIRED,Gear problem,"Nous observons la présence d'impacts et de frottement sur les mesures de l'arbre grande vitesse du multiplicateur ainsi que sur les paliers en sortie, on retrouve principalement des informations provenant des roulements et/ou de l'engrénement. Les amplitudes sont acceptables et ne justifient pas une intervention, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING (nous communiquer la cinématique de l'équipement pour analyse précise)",Réducteur,Administrator/44538
230,02CEXP301,2019-07-29 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CEXP301 PPE EXTRACTION 02CEXP301,2019-07-31 09:16:32,2. NO INTERVENTION REQUIRED,Other,"Nous n'observons pas de problème majeur sur cet équipement. Sur le moteur, nous observons principalement des informations à 100 Hz d'origine électrique liées à l'alimentation du moteur. Sur la pompe, nous observons quelques informations non synchrones de faibles amplitudes sur les paliers de la pompe pouvant être associées aux roulements (4.343 ordres - éléments roulants / 0.434 ordres - cage / 6.587 - piste interne), nous observons également des informations synchrones à la vitesse de rotation traduisant la présence d'un léger jeu rotatif.

Pour conclure, concernant votre demande d'analyse de la pompe 02CEXP301 sur la tranche 2 suite à une montée en température ainsi qu'à l'apparition de bruits anormals après intervention de maintenance. Nous n'avons pas observés de défaut majeur demandant une intervention à court terme lors de l'analyse vibratoire et n'avons pas observés de bruit suspect lors de la prise de mesures.
Pour information, le relevé de température en salle de contrôle indiquait une toujours une valeur de 78°C sous la dénomination ""température d'huile"" contre une température d'environ 24°C habituellement.

PAS D'INTERVENTION REQUISE - NOUS CONSEILLONS DE CONTROLER LE BON FONCTIONNEMENT DU SYSTEME DE LUBRIFICATION ET DE CONTINUER A SURVEILLER LA TEMPERATURE DE L'EQUIPEMENT",,Administrator/44538
231,02CEXP201,2019-08-25 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CEXP201 PPE EXTRACTION 02CEXP201,2019-08-26 10:08:52,2. NO INTERVENTION REQUIRED,Other,"Présence d'information non synchrones provenant du roulement sur le palier côté accouplement de la pompe, les amplitudes sont acceptables, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LA PLANNING",Pompe,Administrator/44538
232,09SDAMO202,2019-08-25 22:00:00,UTILITE,UTIL,UTILITE,09SDAMO202 GO5 DEMINEE 09 SDA MO202,2019-08-26 11:47:29,2. NO INTERVENTION REQUIRED,Other,"Nous observons la présence d'informations non synchrones sur le palier de la pompe côté non accouplé traduisant un défaut de roulement ainsi que la présence d'informations synchrones sur les paliers traduisant du jeu mécanique. Les niveaux vibratoires sont corrects et ne necessitent pas d'action.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
233,02CRFP501,2019-08-25 22:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,02CRFP501 PPE EAU MER 02CRFP501  1MOIS,2019-08-26 11:55:10,2. NO INTERVENTION REQUIRED,Other,"Sur le moteur sont visibles principalement des informations d'origines électriques lié à l'alimentation ainsi que des harmoniques de la fréquence de rotation traduisant la présence de jeu côté accouplé ainsi que des fréquences non synchrones lié à un défaut naissant sur la piste interne du roulement côté accouplé. Sur la pompe, nous relevons des informations à 5 fois la vitesse de rotation lié aux nombres d'aubes de la roue. Les niveaux sont corrects, évolution à suivre.

PAS D'ACTION REQUISE - EVOLUTION A SUIVRE SELON LE PLANNING",Moteur,Administrator/44538
234,01ADGP101,2019-10-17 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01ADGP101 PPE EVAPORATEUR 01ADGP101,2019-10-21 06:23:24,2. NO INTERVENTION REQUIRED,Other,"Nous relevons des informations non synchrones sur les paliers du moteur traduisant la présence d'un défaut de roulement, les amplitudes sont acceptables. Pas de problème majeur relevé sur la pompe, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Moteur,Administrator/44538
235,01ADGP301,2019-10-17 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01ADGP301 PPE EVAPORATEUR 01ADGP301,2019-10-21 06:26:12,2. NO INTERVENTION REQUIRED,Other,"Nous observons sur les paliers moteur des fréquences non synchrones traduisant un léger defaut de roulement ainsi que du frottement sur le palier côté accouplé lié à un léger problème de lubrification, les niveaux restent acceptables, évolution à suivre. Pas de défaut majeur relevé sur la pompe.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Moteur,Administrator/44538
236,02SRIP101,2019-10-17 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02SRIP101 PPE REFRIGERATION 02SRIP101,2019-10-21 07:25:35,2. NO INTERVENTION REQUIRED,Other,"Nous observons principalement des informations non synchrones provenant des roulements sur le moteur et sur la pompe, les amplitudes sont acceptables, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING
",,Administrator/44538
237,2TTAFAN302,2018-08-05 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN302 VTL AIR BARRAGE 02TTAFAN302,2018-08-06 12:53:15,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"Sur le moteur côté accouplé, présence de pics non synchrones à 4,8 ordres pouvant provenir d'un défaut de roulement au stade naissant. Les amplitudes sont admissibles, évolution à suivre.

SUIVI PERIODIQUE",Moteur côté accouplé,UserID 10040/0
238,1TTAFAN201,2018-08-05 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN201 VTL COMBUSTION 01TTAFAN201,2018-08-06 12:55:30,2. NO INTERVENTION REQUIRED,N/A,,,UserID 10040/0
239,1TTAFAN202,2018-08-05 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN202 MOTEUR DU VIRAGE 01TTAFAN202,2018-08-06 12:59:53,2. NO INTERVENTION REQUIRED,Gear problem,"Sur le réducteur, on retrouve principalement des fréquences d'engrènement présumé, les amplitudes sont en légères hausses.
Pouvez vous nous fournir les plans du réducteur svp ? (rlmt/pignonerie/...)

SUIVI PERIODIQUE",Réducteur,UserID 10040/0
240,2TTAFAN201,2018-08-05 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN201 VTL COMBUSTION 02TTAFAN201,2018-08-06 13:04:50,2. NO INTERVENTION REQUIRED,N/A,,,UserID 10040/0
241,2TTAFAN202,2018-08-05 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN202 MOTEUR DU VIRAGE 02TTAFAN202,2018-08-06 13:07:56,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"Information non synchrone visible sur le corps du réducteur pouvnt provenir des roulements. Les amplitudes et niveaux d'impacts sont acceptables, évolution à suivre.
Pouvez vous nous communqiuer la cinématique interne du réducteur (pignonerie/rlmt) svp ?

SUIVI PERIODIQUE
 
",Réducteur,UserID 10040/0
242,01CVIP201,2018-08-05 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CVIP201 PPE ANNEAULIQ 01CVIP201 1MOI,2018-08-06 13:50:02,2. NO INTERVENTION REQUIRED,N/A,,,UserID 10040/0
243,MAX11AP001,2018-08-05 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,MAX11AP001 PPE REGUL1 TV2 22MAX11AP001,2018-08-06 13:57:11,2. NO INTERVENTION REQUIRED,Cavitation,"On retrouve principalement les fréquences liées à la rotation et à la fréquence hydraulique (9 ordres), les niveaux vibratoires sont acceptables.

SUIVI PERIODIQUE",Moteur,UserID 10040/0
244,MBX21AP002,2018-08-05 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,MBX21AP002 PPE CONTROLE 12MBX21AP002,2018-08-06 14:01:25,2. NO INTERVENTION REQUIRED,Looseness,,,UserID 10040/0
245,01CVIP101,2018-09-06 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CVIP101 PPE ANNEAULIQ 01CVIP101 1MOI,2018-09-07 12:24:15,2. NO INTERVENTION REQUIRED,N/A,,,Laurent/44701
246,01CEXP201,2018-09-06 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CEXP201 PPE EXTRACTION 01CEXP201,2018-09-07 12:26:25,2. NO INTERVENTION REQUIRED,N/A,,,Laurent/44701
247,01CEXP301,2018-09-06 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CEXP301 PPE EXTRACTION 01CEXP301,2018-09-07 12:28:31,2. NO INTERVENTION REQUIRED,Looseness,"Présence d'harmonique de la fréquence de rotation visible sur le moteur correspondant à du jeu rotatif .Les amplitudes sont faibles, évolution à suivre.
",Moteur COA,Laurent/44701
248,01APHP201,2018-09-06 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01APHP201 LIGNE  APH 01APHP201 1MOIS,2018-09-07 12:39:04,2. NO INTERVENTION REQUIRED,N/A,,,Laurent/44701
249,MBX21AP002,2018-09-06 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,MBX21AP002 PPE CONTROLE 12MBX21AP002,2018-09-07 12:40:48,2. NO INTERVENTION REQUIRED,Looseness,,,Laurent/44701
250,02APHP101,2018-09-06 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02APHP101 LIGNE  APH 02APHP101 1MOIS,2018-09-07 12:56:48,2. NO INTERVENTION REQUIRED,N/A,,,Laurent/44701
251,02CEXP101,2018-09-06 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CEXP101 PPE EXTRACTION 02CEXP101,2018-09-07 12:58:45,2. NO INTERVENTION REQUIRED,Electrical problem,"Sur le moteur, on retrouve principalement des fréquences de type électrique modulé à 100hz pouvant traduire un défaut de pied bancal ou d'entrefer inégal. Les amplitudes sont acceptables, évolution à suivre normalement.

SUIVI PERIODIQUE",Moteur,Laurent/44701
252,2TTAFAN302,2018-10-03 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN302 VTL AIR BARRAGE 02TTAFAN302,2018-10-08 09:01:05,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"Sur le moteur côté accouplé, présence de pics non synchrones à 4,8 ordres pouvant provenir d'un défaut de roulement au stade naissant. Les amplitudes sont admissibles, évolution à suivre.

SUIVI PERIODIQUE",Moteur côté accouplé,Laurent/44701
253,2TTAFAN201,2018-10-03 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN201 VTL COMBUSTION 02TTAFAN201,2018-10-08 09:05:17,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"Sur le palier du ventilateur côté accouplé, présence de bruit de fond provenant du roulement. Les amplitudes sont en légère hausses mais restent admissibles, é volution à suivre.

SUIVI PERIODIQUE",Ventilateur côté accouplé,Laurent/44701
254,01CEXP101,2018-11-04 23:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CEXP101 PPE EXTRACTION 01CEXP101,2018-11-05 12:47:16,2. NO INTERVENTION REQUIRED,Electrical problem,"Sur le moteur, on retrouve la fréquence de barre rotorique 56 ordres et modulation à 100HZ pouvant provenir de jeu au niveau des barres.Les amplitudes sont admissibles, évolution à suivre.

SUIVI PERIODIQUE",Moteur,Laurent/44701
255,02CEXP101,2018-11-04 23:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CEXP101 PPE EXTRACTION 02CEXP101,2018-11-06 20:54:29,2. NO INTERVENTION REQUIRED,Electrical problem,"Sur le moteur, on retrouve la fréquence de barre rotorique 56 ordres et modulation à 100HZ pouvant provenir de jeu au niveau des barres.Les amplitudes sont admissibles, évolution à suivre.

SUIVI PERIODIQUE",Moteur,UserID 10040/0
256,01CEXP101,2019-01-09 23:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CEXP101 PPE EXTRACTION 01CEXP101,2019-01-10 14:03:41,2. NO INTERVENTION REQUIRED,Electrical problem,"Sur le moteur, on retrouve la fréquence de barre rotorique 56 ordres et modulation à 100HZ pouvant provenir de jeu au niveau des barres.Les amplitudes sont admissibles, évolution à suivre.

SUIVI PERIODIQUE",Moteur,UserID 10040/0
257,01CEXP201,2019-01-09 23:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CEXP201 PPE EXTRACTION 01CEXP201,2019-01-10 14:07:43,2. NO INTERVENTION REQUIRED,Electrical problem,"Sur le moteur, on retrouve la fréquence de barre rotorique 56 ordres et modulation à 100HZ pouvant provenir de jeu au niveau des barres.Les amplitudes sont admissibles, évolution à suivre.

SUIVI PERIODIQUE",Moteur,UserID 10040/0
258,01CTAP201,2019-01-09 23:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CTAP201 TRANCHE 1 01CTAP201,2019-01-10 14:09:10,2. NO INTERVENTION REQUIRED,Misalignment,"Sur le moteur, on retrouve une domination del 'harmonqiue 2 de la fréquence de rotation en direction axial pouvant être associé à l'alignement.
Les amplitudes sont admissibles, évolution à suivre.

SUIVI PERIODIQUE",Moteur,UserID 10040/0
259,02CEXP101,2019-01-09 23:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CEXP101 PPE EXTRACTION 02CEXP101,2019-01-10 14:34:34,2. NO INTERVENTION REQUIRED,Electrical problem,"Sur le moteur, on retrouve la fréquence de barre rotorique 56 ordres et modulation à 100HZ pouvant provenir de jeu au niveau des barres.Les amplitudes sont admissibles, évolution à suivre.

SUIVI PERIODIQUE",Moteur,UserID 10040/0
260,02CEXP201,2019-01-09 23:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CEXP201 PPE EXTRACTION 02CEXP201,2019-01-10 14:35:29,2. NO INTERVENTION REQUIRED,Electrical problem,"Sur le moteur, on retrouve la fréquence de barre rotorique 56 ordres et modulation à 100HZ pouvant provenir de jeu au niveau des barres.Les amplitudes sont admissibles, évolution à suivre.

SUIVI PERIODIQUE",Moteur,UserID 10040/0
261,02CRFP501,2019-02-11 23:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,02CRFP501 PPE EAU MER 02CRFP501  1MOIS,2019-02-12 14:44:18,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"Nous observons des fréquences sous synchrones traduisant un défaut de cage du roulement moteur côté non accouplé. Les amplitudes sont faibles, le défaut est naissant et ne necessitent aucune intervention à court terme.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Moteur OA,UserID 10042/0
262,MAX11AP001,2019-02-11 23:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,MAX11AP001 PPE REGUL1 TV2 22MAX11AP001,2019-02-12 14:54:07,2. NO INTERVENTION REQUIRED,Cavitation,"On retrouve principalement les fréquences liées à la rotation et à la fréquence hydraulique (9 ordres), les niveaux vibratoires sont en hausses mais restent acceptables.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING

SUIVI PERIODIQUE",,UserID 10042/0
263,MBV21AP002,2019-02-11 23:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MBV21AP002 PPE GRAIS PRIN 11MBV21AP002,2019-02-12 15:07:13,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"Nous observons la présence d'informations synchrones et non synchrones sur les paliers du moteur côté non accouplé et de la pompe côté accouplé traduisant la présence de jeu et de défaut de roulement. Les amplitudes vibratoires sont faibles et ne necessitent pas d'intervention à court terme.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,UserID 10042/0
264,09SDAMO202,2019-02-11 23:00:00,UTILITE,UTIL,UTILITE,09SDAMO202 GO5 DEMINEE 09 SDA MO202,2019-02-12 15:16:17,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"Nous observons la présence d'informations non synchrones sur le palier du moteur côté accouplement traduisant un défaut de roulement et d'informations synchrones sur les paliers de la pompe traduisant du jeu mécanique. Les niveaux vibratoires sont corrects et ne necessitent pas d'action.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,UserID 10042/0
265,09SDAMO001,2019-02-11 23:00:00,UTILITE,UTIL,UTILITE,09SDAMO001 G05 DEMINEE  09 SDA MO 001,2019-02-12 15:28:52,2. NO INTERVENTION REQUIRED,Lubrication problem,"Nous observons sur la pompe un décollement de spectre provant d'un défaut de lubrification, amplitudes acceptables, à suivre attentivement.
Nous observons également sur l'ensemble des mesures du groupe des pics à 2 fois la fréquence de rotation traduisant un problème de lignage, les niveaux sont acceptables également.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,UserID 10042/0
266,02APHP101,2019-02-11 23:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02APHP101 LIGNE  APH 02APHP101 1MOIS,2019-02-12 16:10:12,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"Nous observons des fréquences non synchrones sur le palier côté non accouplé du moteur hydraulique traduisant un défaut de roulement naissant.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Moteur hydraulique OA,UserID 10042/0
267,02CEXP301,2019-02-11 23:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CEXP301 PPE EXTRACTION 02CEXP301,2019-02-12 19:45:12,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"Nous observons des fréquences sous synchrones traduisant un défaut de cage de roulement sur le palier de la pompe côté accouplement. Les amplitudes sont acceptables et ne justifient pas d'intervention à court terme.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe CA,UserID 10042/0
268,01CVIP201,2019-03-26 23:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CVIP201 PPE ANNEAULIQ 01CVIP201 1MOI,2019-03-27 13:08:48,2. NO INTERVENTION REQUIRED,Other,"Nous observons des fréquences non sycnhrones sur le moteur traduisant un défaut de piste sur le roulement 6222, les amplitudes sont admissibles. Nous observons également des informations provenant du roulement sur le palier de la pompe côté accouplement ainsi qu'un décollement du spectre traduisant un léger défaut de lubrification. Enfin nous observons des harmoniques de la fréquence de rotation sur l'ensemble des mesures traduisant du jeu localisé au niveau de l'accouplement, à suivre.

AUCUNE ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Moteur,Administrator/44538
269,02APHP101,2019-03-26 23:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02APHP101 LIGNE  APH 02APHP101 1MOIS,2019-03-27 13:26:26,2. NO INTERVENTION REQUIRED,Other,"Nous observons des fréquences non synchrones sur le palier côté non accouplé du moteur hydraulique traduisant un défaut de roulement de faible amplitude, à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Moteur hydraulique,Administrator/44538
270,01APHP101,2019-03-26 23:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01APHP101 LIGNE APH 01APHP101 1MOIS,2019-03-27 13:54:09,2. NO INTERVENTION REQUIRED,Other,"Nous observons des fréquences non synchrones sur le palier côté non accouplé du moteur hydraulique traduisant un défaut de roulement de faible amplitude, à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Moteur hydraulique,Administrator/44538
271,01APHP201,2019-03-26 23:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01APHP201 LIGNE  APH 01APHP201 1MOIS,2019-03-27 14:00:00,2. NO INTERVENTION REQUIRED,Looseness,"Nous observons une hausse des niveaux vibratoires sur la pompe de gavage, présence d'impacts provenant d'un je rotatif. Les amplitudes sont acceptables. Pas de problème particulier sur le reste des éléments de la ligne.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe de gavage,Administrator/44538
272,01CRFP501,2019-03-26 23:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,01CRFP501 PPE EAU MER 01CRFP501  1MOIS,2019-03-27 14:09:36,2. NO INTERVENTION REQUIRED,Imbalance,"Pas de défaut particulier relevé sur cet équipement, visible uniquement quelques harmoniques de la fréquence de rotation sur les paliers de la pompe ainsi que des informations à 5 ordres pouvant correspondre à la fréquence hydraulique (roue à 5 aubes)

Lubrification OK - Roulements OK - Déséquilibre OK - Lignage OK

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
273,MBV21AP001,2019-03-26 23:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MBV21AP001 PPE GRAIS PRIN 12MBV21AP001,2019-03-27 14:17:38,2. NO INTERVENTION REQUIRED,Other,"Pas de problème particulier relevé sur le moteur. Nous osbervons sur la pompe des fréquences synchrones et non synchrones traduisant respectivement des défauts de jeu rotatif et de roulement. Les amplitudes sont faibles et ne necessitent pas d'intervention.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
274,01CVIP201,2019-09-30 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CVIP201 PPE ANNEAULIQ 01CVIP201 1MOI,2019-10-01 11:49:27,2. NO INTERVENTION REQUIRED,Other,"Sur le moteur pas de problème particulier, sont visible principalement des fréquence d'origines électriques ainsi que des harmoniques de la fréquence de rotation.
Nous observons des fréquences non sycnhrones sur la pompe traduisant un défaut de roulement de faible amplitude. Visible également des harmoniques de la fréquence de rotation traduisant du jeu ainsi qu'un pic à 15 ordres lié au fonctionnement de la pompe.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
275,1TTAFAN202,2019-04-14 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN202 MOTEUR DU VIRAGE 01TTAFAN202,2019-04-15 12:48:27,2. NO INTERVENTION REQUIRED,Gear problem,"Sur le réducteur, on retrouve principalement des fréquences d'engrènement présumé ainsi que des fréquences non synchrones sur les paliers en sortie du réducteur traduisant des défauts de roulements, les amplitudes sont en légères hausses mais restent acceptables.

Pouvez vous nous fournir les plans du réducteur svp ? (rlmt/pignonerie/...)

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Réducteur,Administrator/44538
276,2TTAFAN202,2019-04-14 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN202 MOTEUR DU VIRAGE 02TTAFAN202,2019-04-15 13:01:12,2. NO INTERVENTION REQUIRED,Gear problem,"Sur le réducteur, on retrouve principalement des fréquences d'engrènement présumé ainsi que des fréquences non synchrones sur le corp du réducteur traduisant probablement un défaut de roulement, les amplitudes sont acceptables.

Pouvez vous nous fournir les plans du réducteur svp ? (rlmt/pignonerie/...)

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Réducteur,Administrator/44538
277,MBX21AP002,2019-04-14 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,MBX21AP002 PPE CONTROLE 12MBX21AP002,2019-04-15 13:26:18,2. NO INTERVENTION REQUIRED,Looseness,"Nous observons principalement des harmoniques de la fréquence de rotation traduisant la présence de jeu mécanique (niveau max autour de l'accouplement), les amplitudes restent acceptables, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LA PLANNING",,Administrator/44538
278,01ADGP101,2019-04-14 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01ADGP101 PPE EVAPORATEUR 01ADGP101,2019-04-15 13:32:36,2. NO INTERVENTION REQUIRED,Other,"Nous relevons des informations non synchrones sur le palier moteur côté non accouplé traduisant la présence d'un défaut de roulement, les amplitudes sont acceptables, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Moteur,Administrator/44538
279,02ADGP201,2020-01-29 23:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02ADGP201 PPE EVAPORATEUR 02ADGP201,2020-01-30 19:52:03,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"Informations asynchrones sur le moteur côté accouplement provenant d'un défaut de roulement. (bague interne) Les amplitudes sont en hausse mais restent admissibles.
Des informations à 1X et 2X la vitesse de rotation sont aussi relevées sur le corps de la pompe en horizontal, indiquant un délignage. Les amplitudes sont également acceptables. 
Présence de bruit de fond/frottement sur la pompe, à suivre.

AUCUNE ACTION REQUISE - EQUIPEMENT A SUIVRE SELON PLANNING.",Moteur côté accouplé,Laurent/44701
280,02CEXP101,2020-01-29 23:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CEXP101 PPE EXTRACTION 02CEXP101,2020-01-30 19:58:53,2. NO INTERVENTION REQUIRED,Electrical problem,"Sur le moteur, on retrouve principalement des fréquences de type électrique modulé à 100hz pouvant traduire un défaut de pied bancal ou d'entrefer inégal. Les amplitudes sont acceptables, évolution à suivre normalement.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LA PLANNING",Moteur,Laurent/44701
281,02CEXP301,2020-01-29 23:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CEXP301 PPE EXTRACTION 02CEXP301,2020-01-30 20:01:49,2. NO INTERVENTION REQUIRED,Electrical problem,"Sur le moteur, on retrouve principalement des fréquences de type électrique modulé à 100hz pouvant traduire un défaut de pied bancal ou d'entrefer inégal. Les amplitudes sont acceptables, évolution à suivre normalement.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LA PLANNING",Moteur,Laurent/44701
282,02APHP201,2020-01-29 23:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02APHP201 LIGNE APH 02APHP201 1MOIS,2020-01-30 20:12:27,2. NO INTERVENTION REQUIRED,Cavitation,"Présence d'impacts et de frottement sur les mesures de la pompe, variable en fonction de la chargeLes amplitudes restent acceptables, évolution à suivre attentivement.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING.",Pompe,Laurent/44701
283,9TPFCMP001,2020-01-29 23:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP001 CMP GAZ COK 09TPFCMP001 1MOI,2020-01-30 20:28:49,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"Information non synchrone visible sur le moteur CA provenant du roulement (bague externe), les amplitudes sont faibles et admissibles.
Sur le palier du compresseur, on retrouve également à 6,7ordres pouvant provenir du roulement, pouvez vous nous communiquer le type de rouleemnt svp ?

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Moteur côté accouplé,Laurent/44701
284,9TPFCMP002,2020-01-29 23:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP002 CMP GAZ COK 09TPFCMP002 1MOI,2020-01-30 20:39:07,2. NO INTERVENTION REQUIRED,Looseness,"Présence d'information synchrone visible sur les paliers du compresseur gaz traduisant la présence d'un jeu rotatif, les niveaux sont stables et acceptables.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Compresseur,Laurent/44701
285,1TTAFAN301,2020-01-29 23:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN301 VTL AIR BARRAGE 01TTAFAN301,2020-01-30 20:43:32,2. NO INTERVENTION REQUIRED,Imbalance,"On retrouve principalement un pic àla fréquence de rotation traduisant un déséquilibre (7mm/s) . Les amplitudes sont admissinles, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Ventilateur,Laurent/44701
286,02CRFP501,2020-01-29 23:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,02CRFP501 PPE EAU MER 02CRFP501  1MOIS,2020-01-30 21:02:38,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"Nous observons sur le moteur des fréquences asynchrones (13,36 ordres) liées à un défaut de bague externe du roulement côté accouplé. 
Sur la pompe, nous relevons des informations à 5 fois la vitesse de rotation liées aux nombres d'aubes de la roue. 

Les niveaux ne sont pas excessifs mais on remarque une évolution lente de la dégradation, il serait judicieux de remplacer le roulement lors de la maintenance pompe de Juin 2020

PAS D'ACTION REQUISE POUR LE MOMENT",Moteur côté accouplé,Laurent/44701
287,09SDAMO102,2020-01-29 23:00:00,UTILITE,UTIL,UTILITE,09SDAMO102 GO5 DEMINEE 09 SDA MO102,2020-01-31 15:40:55,2. NO INTERVENTION REQUIRED,Misalignment,"Présence des harmoniques 1 et 2 visible autour de l'accoupelemnt provenant d'un léger défaut de lignage, les amplitudes ne sont pas hautes, évolution à suivre.

PAS D'ACTION REQUISE - EVOLUTION A SUIVRE SELON LE PLANNING",Moteur,Laurent/44701
288,02CRFP501,2020-02-19 23:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,02CRFP501 PPE EAU MER 02CRFP501  1MOIS,2020-02-20 13:34:22,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"Nous observons sur le moteur des fréquences asynchrones (13,36 ordres) liées à un défaut de bague externe du roulement côté accouplé. 
Sur la pompe, nous relevons des informations à 5 fois la vitesse de rotation liées aux nombres d'aubes de la roue. 

Les niveaux ne sont pas excessifs et restent stable pour le moment, pas de problème de lubrification, évolution à suivre normalement.

PAS D'ACTION REQUISE POUR LE MOMENT",Moteur côté accouplé,Laurent/44701
289,9TPFCMP001,2020-02-19 23:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP001 CMP GAZ COK 09TPFCMP001 1MOI,2020-02-20 14:12:16,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"nformation non synchrone visible sur le moteur CA provenant du roulement (bague externe), les amplitudes sont faibles et admissibles.
Sur le palier du compresseur, on retrouve également à 6,7ordres pouvant provenir du roulement, pouvez vous nous communiquer le type de roulement svp ?

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Compresseur,Laurent/44701
290,9TPFCMP002,2020-02-19 23:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP002 CMP GAZ COK 09TPFCMP002 1MOI,2020-02-20 14:20:29,2. NO INTERVENTION REQUIRED,Looseness,"Présence d'information synchrone visible sur les paliers du compresseur gaz traduisant la présence d'un jeu rotatif, les niveaux sont stables et acceptables.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Compresseur,Laurent/44701
291,09SDAMO202,2020-07-20 22:00:00,UTILITE,UTIL,UTILITE,09SDAMO202 GO5 DEMINEE 09 SDA MO202,2020-07-22 17:33:45,2. NO INTERVENTION REQUIRED,Other,"Nous observons sur la pompe des fréquences asynchrones synonymes de défaut de roulement. Les amplitudes augmentent mais restent encore dans le seuil d'acceptabilité. Les harmoniques synchrones en haute fréquence augmentent également traduisant un défaut de jeu en évolution. 

Roulement et jeu naissant. Suivre l'évolution lors de la prochaine mesure.",Pompe,HL/44534
292,1TTAFAN202,2020-07-20 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN202 MOTEUR DU VIRAGE 01TTAFAN202,2020-07-22 17:48:35,2. NO INTERVENTION REQUIRED,Gear problem,"Sur le réducteur, on retrouve principalement des fréquences d'engrènement présumées, les amplitudes sont stables dans le temps et sont faibles.

Roulements - ok
Jeu - ok
Lubrification - ok

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Réducteur,HL/44534
293,01CEXP101,2020-07-20 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CEXP101 PPE EXTRACTION 01CEXP101,2020-07-22 18:56:32,2. NO INTERVENTION REQUIRED,Electrical problem,"Nous observons sur le moteur une augmentation des fréquences d'origine électrique. Les amplitudes restent faibles. 

Fréquences électriques. Pas d'action requise. ",Moteur,HL/44534
294,01CTAP201,2020-07-20 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CTAP201 TRANCHE 1 01CTAP201,2020-07-25 09:06:56,2. NO INTERVENTION REQUIRED,Coupling problem,"Nous relevons un défaut de lignage sur l'équipement. Compte tenu des fixations et de la nature de l'équipement, les amplitudes vibratoires ne sont pas alarmantes. L'évolution du défaut reste stable et ne requière pas d'intervention. 

Défaut naissant de lignage. Pas d'action requise. ",,tk/400
295,02CEXP101,2020-07-20 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CEXP101 PPE EXTRACTION 02CEXP101,2020-07-25 09:22:07,2. NO INTERVENTION REQUIRED,Electrical problem,"Nous relevons des fréquences électriques dont les amplitudes restent encore acceptabes. Nous ne recommandons pas d'intervention. 

Fréquences d'origine électrique. Pas d'action requise. Equipement à suivre selon planning.  ",Moteur,tk/400
296,2TTAFAN302,2020-08-10 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN302 VTL AIR BARRAGE 02TTAFAN302,2020-08-12 11:34:51,2. NO INTERVENTION REQUIRED,Imbalance,"Nous relevons sur l'équipement des amplitudes vibratoires à la fréquence de rotation à 7 mm/s RMS indiquant un déséquilibre. Compte tenu de la spécifité de ces équipements, à ce stade, aucune action n'est requise. 

Déséquilibre encore acceptable. Aucune action requise. ",,HL/44538
297,02CVIP101,2020-07-20 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CVIP101 PPE ANNEAULIQ 02CVIP101 1MOI,2020-08-12 11:52:12,2. NO INTERVENTION REQUIRED,Vane pass frequency,"Nous relevons sur la pompe une unique fréquence à 16Hz, signature du passages des aubes. L'évolution depuis Octobre 2019 n'est pas notable. Le comportement vibratoire de l'équipement est dans l'ensemble sain.

Fréquence passage d'aube. Amplitudes vibratoires acceptables. Pas d'action requise. ",Pompe,HL/44538
298,02CVIP201,2020-08-10 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CVIP201 PPE ANNEAULIQ 02CVIP201 1MOI,2020-08-12 12:02:53,2. NO INTERVENTION REQUIRED,Vane pass frequency,"Fréquence de passage d'aube relevées, classique, faible et sans évolution. Aucune action requise à ce stade. ",Pompe,HL/44538
299,02APHP101,2020-08-10 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02APHP101 LIGNE  APH 02APHP101 1MOIS,2020-08-12 12:52:43,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,Ligne à l'arrêt. Nous relevons sur le moteur côté non accouplé un défaut de roulement naissant. Les amplitudes sont encore très faibles. Aucune action requise. ,Moteur,HL/44538
300,01CRFP501,2020-08-10 22:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,01CRFP501 PPE EAU MER 01CRFP501  1MOIS,2020-08-12 13:35:42,2. NO INTERVENTION REQUIRED,Vane pass frequency,"Nous ne relevons pas de défauts, ni d'évolution particulière sur l'équipement, ormis une fréquence de passage d'aubes à 5 ordres. 

Pas d'action requise. A suivre selon planning.",Pompe,HL/44538
301,02CRFP501,2020-08-10 22:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,02CRFP501 PPE EAU MER 02CRFP501  1MOIS,2020-08-12 14:18:32,2. NO INTERVENTION REQUIRED,Bearing - Outer/Inner race,"Nous relevons sur le moteur côté accouplement un défaut de roulement encore au stade naissant. 

Défaut de roulement naissant. Aucune action à prévoir. ",Moteur côté accouplement,HL/44538
302,9TPFCMP002,2020-08-10 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP002 CMP GAZ COK 09TPFCMP002 1MOI,2020-08-12 14:28:13,2. NO INTERVENTION REQUIRED,Structural problem / resonance,"Nous relevons une augmentation des premières harmoniques de la fréquence de rotation indiquant un défaut de jeu structurel. En cas d'augmentation, une intervention doit être recommandée. A ce stade, les amplitudes ne justifient pas d'intervention. 

Jeu structurel naissant. Pas d'action requise. ",Palier ventilateur côté opposé accouplement,HL/44538
303,02ADGP101,2018-05-10 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02ADGP101 PPE EVAPORATEUR 02ADGP101,2018-05-11 12:38:07,3. ATTENTIVE FOLLOW UP,Bearing - Outer/Inner race,"Sur le moteur côté accouplé, présence de pics non synchrone (5,6 ordres) provenant du roulement (bague externe NU317) au stade naissant. Les amplitudes sont encore admissibles, évolution à suivre avec attention.

ATTENTION SUGGEREE",Moteur côté Accouplé,Laurent/44701
304,1TTAFAN201,2018-05-10 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN201 VTL COMBUSTION 01TTAFAN201,2018-05-11 13:20:45,3. ATTENTIVE FOLLOW UP,Misalignment,"On retrouve les harmonqiues 1 & 2 de la fréquence de rotation autour de l'accouplement traduiant un délignage parallèle de celui. Les ampliutdes ne sont pas excessives mais à suivre lors de  la prochaine campagne (vitesse de rotation 750tr/min).On retrouve également les fréquence de type électrique sur le moteur, pas d'anomalie significative.
Sur le palier du ventiateur, on retrouvre des fréquence non synchrones provenant du roulement, les amplitudes sont faibles.

ATTENTION SUGGEREE",Moteur,Laurent/44701
305,1TTAFAN202,2018-05-10 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN202 MOTEUR DU VIRAGE 01TTAFAN202,2018-05-15 10:42:58,3. ATTENTIVE FOLLOW UP,Structural problem / resonance,"On retrouve principalement un pic à la fréquence de rotation du moteur (7mm/s) traduisant un déséquilibre. Une amplification structurelle est fort probable vu le montage du moteur en porte à faux. pas d'anomalie significative relevé.
Pour analyse précise , merci de nous communqiuer la pignonerie/roulmeent présent dans le réducteur.

ATTENTION SUGGEREE",Moteur,Laurent/44701
