,EquipmentID,SurveyDate,AreaName,AreaID,Route,EquipmentName,AnalysisDate,FaultStatus,FaultName,Comment,Location,Analyst
306,9TPFCMP002,2018-06-06 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP002 CMP GAZ COK 09TPFCMP002 1MOI,2018-06-08 06:08:00,3. ATTENTIVE FOLLOW UP,Looseness,"Présence d'harmonqiues de la fréquence de rotation visible sur le palier du compresseur côté accouplé tradusiant du jeu (jeu interne rlmt ou rlmt :logement). les amplitudes sont satbles et admissibles, évolution à suivre avec attention.

ATTENTION SUGGEREE",Ventilateur Côté Opposé Accouplement,HL/44534
307,02CVIP201,2018-06-06 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CVIP201 PPE ANNEAULIQ 02CVIP201 1MOI,2018-06-08 08:09:10,3. ATTENTIVE FOLLOW UP,Lubrication problem,"Toujours présence de bruit de fond/ décollement spectral sur la mesure haute fréquence du palier de la pompe côté opposé accouplement pouvant être associé à la lubrification. Avez vous réaliser un appoint comme demandé en Mai 2018 ? Niveaux stable, à suivre avec attention.

ATTENTION SUGGEREE",Pompe Côté Opposé Accouplement,HL/44534
308,02ADGP101,2018-06-06 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02ADGP101 PPE EVAPORATEUR 02ADGP101,2018-06-08 08:11:56,3. ATTENTIVE FOLLOW UP,Bearing - Outer/Inner race,"Sur le moteur côté accouplé, présence de pics non synchrone (5,6 ordres) provenant du roulement (bague externe NU317). Les amplitudes vibratoires et le niveau d'impact sont en hausse, évolution à suivre avec attention.

ATTENTION SUGGEREE",Moteur côté Accouplé,HL/44534
309,02APHP201,2018-06-06 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02APHP201 LIGNE APH 02APHP201 1MOIS,2018-06-08 08:22:17,3. ATTENTIVE FOLLOW UP,Looseness,"Apparition de  pics synchornes sur la mesure Peakvue de la pompe côté accoupé traduisant un léger jeu (jeu interne rlmt ou rlmt/logement). Les amplitudes sont en hausses mais restent admissibles, évolution à suivre avec attention dans 1mois.

ATTENTION SUGGEREE",Pompe Côté Accouplé,HL/44534
310,02ADGP101,2018-07-08 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02ADGP101 PPE EVAPORATEUR 02ADGP101,2018-07-09 13:45:41,3. ATTENTIVE FOLLOW UP,Bearing - Outer/Inner race,"Sur le moteur côté accouplé, présence de pics non synchrone (5,6 ordres) provenant du roulement (bague externe NU317). Les amplitudes vibratoires et le niveau d'impact sont en hausse, évolution à suivre avec attention.

ATTENTION SUGGEREE",Moteur côté accouplé,Laurent/44701
311,1TTAFAN301,2018-08-05 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN301 VTL AIR BARRAGE 01TTAFAN301,2018-08-06 12:38:10,3. ATTENTIVE FOLLOW UP,Imbalance,"Toujours présence d'un déséquilibre visible sur le moteur du ventilateur, ampltudes assez hautes (20mm/s), avec amplifcation strucutrelle.
L'équilibrage n'a pas permis defaire baisser les valeurs (turbine sale et corrodé).
On retrouve des harmoniques et demi harmonique de la fréquence de rotation traduisant de jeu au niveau des roulements moteur, à suivre avec attention.
Si le remplacement des ventilateurs prendra du temps, un nettoyage/remplacement de la turbine est consseillé.

ATTENTION SUGGEREE",Moteur,UserID 10040/0
312,02ADGP301,2018-05-10 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02ADGP301 PPE EVAPORATEUR 02ADGP301,2018-05-15 12:28:29,3. ATTENTIVE FOLLOW UP,Looseness,"Présence de quelques multiples de la fréquence de roation traduisant un jeu rotatif (jeu entre une partie fixe et une partie mobile) au niveau de l'accouplement. Les amplitudes ne sont pas  excessives, évolution à suivre.

SUIVI PERIODIQUE",Moteur,Laurent/44701
313,2TTAFAN202,2018-05-10 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN202 MOTEUR DU VIRAGE 02TTAFAN202,2018-05-15 10:52:49,3. ATTENTIVE FOLLOW UP,Structural problem / resonance,"On retrouve principalement un pic à la fréquence de rotation du moteur (7mm/s) traduisant un déséquilibre. Une amplification structurelle est fort probable vu le montage du moteur en porte à faux. pas d'anomalie significative relevé.
Pour analyse précise , merci de nous communqiuer la pignonerie/roulement présent dans le réducteur.

ATTENTION SUGGEREE",Moteur,Laurent/44701
314,9TPFCMP001,2018-05-10 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP001 CMP GAZ COK 09TPFCMP001 1MOI,2018-05-15 11:01:39,3. ATTENTIVE FOLLOW UP,Bearing - Outer/Inner race,"Présence d'information non synchrone visible sur le palier côté accouplé du compresseur gaz provenant probablement d'un défaut de roulement. Les niveaux sont admissibles et les roulement en ""test"", nous suivrons l'évolution lors de la prochaine campagne.
Pouvez vous nous communiquer le type de roulement afin de confirmer le diagnostic svp.

ATTENTION SUGGEREE",Ventilateur Côté Accouplement,Laurent/44701
315,9TPFCMP002,2018-05-10 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP002 CMP GAZ COK 09TPFCMP002 1MOI,2018-05-15 11:06:22,3. ATTENTIVE FOLLOW UP,Looseness,"Présence d'harmonqiues de la fréquence de rotation visible sur le palier du compresseur côté accouplé tradusiant du jeu (jeu interne rlmt ou rlmt :logement). les amplitudes sont admissibles, évolution à suivre avec attention.

ATTENTION SUGGEREE",Ventilateur Côté Accouplement,Laurent/44701
316,9TPFCMP001,2018-05-10 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP001 CMP GAZ COK 09TPFCMP001 1MOI,2018-05-15 11:10:00,3. ATTENTIVE FOLLOW UP,Misalignment,"Présence des harmonqiues de la fréquence de retotation autour de l'accouplement traduisant du jeu (jeu accouplemnt) et également un défaut d'alignement, bien visible en axial. les amplitudes sont admissibles, évolution à suivre avec attention.

ATTENTION SUGGEREE",Moteur,Laurent/44701
317,01CVIP201,2018-05-10 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CVIP201 PPE ANNEAULIQ 01CVIP201 1MOI,2018-05-15 12:02:48,3. ATTENTIVE FOLLOW UP,Misalignment,"Présence de  multiple de la fréquence de rotation (1 & 2x) visible sur le moteur côté accouplé provenant d'un délignage de type parallèle. Les amplitudes ne sont pas excessives mais la vitesse de rotation n'est pas élevé (500 tr/min), évolution à suivre lors de la prochaine campagne.

ATTENTION SUGGEREE",Moteur,Laurent/44701
318,02ADGP101,2018-08-05 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02ADGP101 PPE EVAPORATEUR 02ADGP101,2018-08-07 08:30:17,3. ATTENTIVE FOLLOW UP,Bearing - Outer/Inner race,"Sur le moteur côté accouplé, présence de pics non synchrone (5,6 ordres) provenant du roulement (bague externe NU317). Les amplitudes vibratoires et le niveau d'impact sont en hausse, évolution à suivre avec attention.

ATTENTION SUGGEREE",Moteur côté accouplé,UserID 10040/0
319,9TPFCMP001,2019-03-26 23:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP001 CMP GAZ COK 09TPFCMP001 1MOI,2019-03-27 14:39:22,3. ATTENTIVE FOLLOW UP,Other,"Présence d'information non synchrone visible sur le palier côté accouplé du compresseur gaz provenant probablement d'un défaut de roulement. Nous observons également des informations synchrones à la vitesse de rotation du compresseur traduisant la présence d'un jeu rotatif. Les niveaux sont important mais restent admissibles. Pour information, les niveaux varient en fonction de la vitesse de rotation et de la charge, l'évolution des défauts est à suivre attentivement (suivi mensuel).

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Compresseur CA,Administrator/44538
320,09SEBMO501,2019-03-26 23:00:00,UTILITE,UTIL,UTILITE,09SEBMO501 G05 DEMINEE  09 SEB MO 501,2019-03-27 15:05:53,3. ATTENTIVE FOLLOW UP,Other,"Nous observons des fréquences non synchrones traduisant probablement des défauts de roulements sur le moteur et sur la pompe, les amplitudes sont acceptables et ne necessitent pas d'action à court terme.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Moteur,Administrator/44538
321,01CRFP501,2019-05-12 22:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,01CRFP501 PPE EAU MER 01CRFP501  1MOIS,2019-05-13 14:11:27,3. ATTENTIVE FOLLOW UP,Looseness,"Nous relevons sur le palier moteur côté accouplement ainsi que sur le palier de la pompe côté accouplement des informations non synchrones pouvant traduirent des défauts de roulements, les amplitudes sont encore acceptables. Nous relevons également quelques harmoniques de la fréquence de rotation sur les paliers de la pompe ainsi que des informations à 5 ordres pouvant correspondre à la fréquence hydraulique (roue à 5 aubes). Les amplitudes sont en légère hausse sur le palier de la pompe, évolution à suivre attentivement.

Lubrification OK - Déséquilibre OK - Lignage OK

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
322,MAX11AP001,2019-06-20 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,MAX11AP001 PPE REGUL1 TV2 22MAX11AP001,2019-06-21 10:45:18,3. ATTENTIVE FOLLOW UP,Structural problem / resonance,"Nous observons une hausse du pic à 9 fois la vitesse de rotation du groupe pouvant traduire soit une usure de la roue, soit une condition de fonctionnement non optimal (filtre bouché - circuit bridé - etc). Les amplitudes sont en hausses depuis la dernière mesure, si les niveaux augmentent encore lors de la prochaine campagne, une action sera recommandée.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
323,9TPFCMP001,2019-06-20 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP001 CMP GAZ COK 09TPFCMP001 1MOI,2019-06-21 10:55:38,3. ATTENTIVE FOLLOW UP,Other,"Présence d'information non synchrone visible sur le palier côté accouplé du moteur et du compresseur gaz provenant probablement de défauts de roulement. Nous observons également des informations synchrones à la vitesse de rotation sur le compresseur traduisant la présence d'un jeu rotatif. Les niveaux sont important mais restent admissibles.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
324,2TTAFAN202,2019-07-29 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN202 MOTEUR DU VIRAGE 02TTAFAN202,2019-07-31 06:43:42,3. ATTENTIVE FOLLOW UP,Bearing - Outer/Inner race,"Information non synchrone et sous synchrones visible sur le moteur et sur le corps du réducteur pouvant provenir des roulements. Les amplitudes et niveaux d'impacts sont encore acceptables, évolution à suivre de manière plus fréquente.

Il est necessaire de connaitre la cinématique interne du réducteur (pignonerie/rlmt) pour affiner le diagnostic, est-ce possible de nous communiquer les informations svp ?

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE CHAQUE MOIS (nous communiquer des informations sur le réducteur pour diagnostic svp)",,Administrator/44538
325,9TPFCMP002,2019-08-25 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP002 CMP GAZ COK 09TPFCMP002 1MOI,2019-08-26 11:59:15,3. ATTENTIVE FOLLOW UP,Gear problem,"Présence d'harmonqiues de la fréquence de rotation visible sur les paliers du compresseur traduisant du jeu (jeu interne rlmt ou rlmt /logement) ainsi que des informations à 25 et 50 fois la vitesse de rotation pouvant indiqué un défaut au niveau d'un engrenage (25 ou 50 dents) ou autre élément du compresseur. Les amplitudes sont en forte hausse mais peuvent être liées à une charge plus importante qu'habituellement au moment de la prise de mesure,  évolution à suivre avec attention.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE ATTENTIVEMENT.",Compresseur,Administrator/44538
326,9TPFCMP001,2019-08-25 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP001 CMP GAZ COK 09TPFCMP001 1MOI,2019-08-26 12:08:50,3. ATTENTIVE FOLLOW UP,Gear problem,"Présence d'harmoniques de la fréquence de rotation visible sur les paliers du compresseur traduisant du jeu (jeu interne rlmt ou rlmt /logement) ainsi que des informations à 8 et 49 fois la vitesse de rotation pouvant indiqué un défaut au niveau d'un engrenage ou autre élément du compresseur. Les amplitudes sont en hausse mais peuvent être liées à une charge plus importante qu'habituellement au moment de la prise de mesure,  évolution à suivre avec attention.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE ATTENTIVEMENT.",Compresseur,Administrator/44538
327,2TTAFAN202,2019-08-25 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN202 MOTEUR DU VIRAGE 02TTAFAN202,2019-08-26 12:20:45,3. ATTENTIVE FOLLOW UP,Gear problem,"Sur le réducteur, on retrouve principalement des fréquences d'engrènement présumé (57 dents sur un des pignons ?) ainsi que des fréquences non synchrones sur le corp du réducteur traduisant probablement un défaut de roulement, les amplitudes en hausses mais restent acceptables.

Pouvez vous nous fournir les plans du réducteur svp ? (rlmt/pignonerie/...)

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Réducteur,Administrator/44538
328,02APHP101,2019-09-30 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02APHP101 LIGNE  APH 02APHP101 1MOIS,2019-10-01 11:56:27,3. ATTENTIVE FOLLOW UP,Looseness,"Nous observons la présence d'impacts et de frottement sur les mesures de l'arbre grande vitesse du multiplicateur ainsi que sur les paliers de la turbine en sortie. Les amplitudes sont en hausses notamment sur le palier en entrée de la turbine mais ne justifient pas une intervention, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",turbine,Administrator/44538
329,9TPFCMP001,2019-09-30 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP001 CMP GAZ COK 09TPFCMP001 1MOI,2019-10-01 12:17:03,3. ATTENTIVE FOLLOW UP,Other,"Présence d'information non synchrone visible sur le palier côté accouplé du compresseur gaz pouvant provenir du roulement ou d'une fréquence d'engrènement. Nous observons également des informations synchrones à la vitesse de rotation du compresseur traduisant la présence d'un jeu rotatif. Les niveaux d'impacts sont stables et ne necessitent pas d'intervention.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Compresseur,Administrator/44538
330,2TTAFAN302,2019-10-17 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN302 VTL AIR BARRAGE 02TTAFAN302,2019-10-18 11:32:59,3. ATTENTIVE FOLLOW UP,Imbalance,"Nous observons principalement une hausse du pic à la fréquence de rotation du ventilateur (fréquence du déséquilibre), nous n'observons pas d'autres défaut sur cet équipement, les amplitudes restent acceptable, pac d'action requise pour le moment.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Ventilateur,Administrator/44538
331,02CRFP501,2020-06-22 22:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,02CRFP501 PPE EAU MER 02CRFP501  1MOIS,2020-06-24 09:11:36,3. ATTENTIVE FOLLOW UP,Bearing - Outer/Inner race,"Nous relevons une fréquence à 13.82ordres, accompagnée de bandes latérales à 1 ordre. Les niveaux vibratoires sont stables et acceptables, mais compte tenu de la faible vitesse de l'équipement, un suivi attentif est suggéré. 

Défaut de roulement moteur côté accouplement. Pas d'action requise, mais suivi attentif suggéré. ",Moteur côté accouplé ,UserID -1/0
332,9TPFCMP001,2020-07-20 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP001 CMP GAZ COK 09TPFCMP001 1MOI,2020-07-21 16:35:34,3. ATTENTIVE FOLLOW UP,Gear problem,"Nous observons sur le moteur une diminution des niveaux vibratoires liées à la lubrification suite à votre intervention. 
Sur le compresseur côté accouplement, nous observons des amplitudes vibratoires importantes liées à l'engrènement des vis. Les amplitudes sont relativement stables en regard des dernières campagnes et restent cantonnées en haute fréquence.

Engrènement visible mais stable. A suivre attentivement à la prochaine mesure. ",Compresseur,HL/44534
333,1TTAFAN301,2020-07-20 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN301 VTL AIR BARRAGE 01TTAFAN301,2020-07-22 16:05:53,3. ATTENTIVE FOLLOW UP,Imbalance,"Nous relevons sur le ventilateur une augmentation du déséquilibre, surtout en axial. Il semble que lorsque les deux ventilateurs fonctionnent à plein régime en même temps, il y ait amplification des ondes vibratoires. Sur ce ventilateur, aucune action n'est préconisée et une intervention sur le moteur voisin pourrait permettre de retrouver des valeurs plus basses, bien qu'elles soient encore acceptables compte tenu de l'historique. 

Déséquilibre avec amplification structurelle et résonance et/ou battement avec le ventilateur voisin. Pas d'action requise. A contrôler lors de la prochaine campagne. ",Moteur ,HL/44534
334,2TTAFAN301,2020-07-20 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN301 VTL AIR BARRAGE 02TTAFAN301,2020-07-22 16:48:47,3. ATTENTIVE FOLLOW UP,Looseness,"Les impacts à la rotation sur le moteur semblent avoir diminués et le jeu diminuer. La prudence reste toutefois de mise, nous avons précédemment conseillé de remplacer le moteur. Ce remplacement a-t-il été réalisé? Si oui, les niveaux vibratoires ne semblent pas avoir diminué suffisamment. Dans le cas contraire, un suivi attentif reste préconisé.

Jeu structurel prononcé. A suivre lors de la prochaine mesure.  ",Moteur,HL/44534
335,02ADGP101,2019-10-17 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02ADGP101 PPE EVAPORATEUR 02ADGP101,2019-10-21 07:35:18,3. ATTENTIVE FOLLOW UP,Lubrication problem,"Nous observons sur le palier moteur côté accouplement la présence de frottement ainsi qu'un décollement de spectre associé à la lubrification du roulement, nous observons également des harmoniques de la fréquence de rotation sur les mesures du groupe indiquant la présence de jeu rotatif, les niveaux vibratoires sont corrects, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Moteur,Administrator/44538
336,02CTAP201,2019-10-17 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CTAP201 TRANCHE 2 02CTAP201,2019-10-21 07:48:33,3. ATTENTIVE FOLLOW UP,Other,"Pas de défaut majeur relevé sur le moteur, nous observons sur la pompe des fréquences à 6.1 ordres pouvant être associé à un défaut de roulement, les amplitudes sont en hausses mais restent acceptables.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
337,01APHP101,2019-11-18 23:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01APHP101 LIGNE APH 01APHP101 1MOIS,2019-11-19 14:46:26,3. ATTENTIVE FOLLOW UP,Vane pass frequency,"Nous relevons sur le palier côté réducteur de la pompe une augmentation des amplitudes vibratoires liée à une fréquence d'ordre 35. Les amplitudes vibratoires ne justifient pas d'intervention à ce stade mais un contrôle attentif lors de la prochaine mesure est nécessaire. Nous souhaiterions, si cela est possible et afin de poser un diagnostic plus fin, d'avoir accès aux plans de la pompe. 

AUGMENTATION DES AMPLITUDES VIBRATOIRES LIEES AU FONCTIONNEMENT DE LA POMPE. PAS D'ACTION REQUISE A CE STADE. ATTENTION PRECONISEE LORS DE LA PROCHAINE MESURE. 
",Palier pompe côté réducteur,tk/400
338,9TPFCMP001,2019-11-18 23:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP001 CMP GAZ COK 09TPFCMP001 1MOI,2019-11-19 15:22:02,3. ATTENTIVE FOLLOW UP,Gear problem,"Nous observons des amplitudes vibratoires importantes sur les paliers du compresseur. Les informations présentent des fréquences multiples de la vitesse de rotation des vis du compresseur. Les amplitudes variant avec la charge du compresseur, il est normal d'observer des variations, cependant l'évoution ne doit pas être alarmante.  

DEFAUT ENGRENEMENT VIS COMPRESSEUR - DEFAUT A SUIVRE ATTENTIVEMMENT A LA PROCHAINE MESURE. ",Compresseur,tk/400
339,01CFIP601,2019-11-18 23:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,01CFIP601 PPE HP 01 CFI P601,2019-11-19 17:09:08,3. ATTENTIVE FOLLOW UP,Looseness,"Nous relevons sur la pompe des harmoniques de la fréquence de rotation traduisant du jeu. Depuis le 15/04, les amplitudes ont augmenté mais ne nécessitent pas d'intervention à ce stade. Si même évolution à la prochaine mesure, prévoir une intervention. Evolution à suivre lors de la prochaine mesure.

JEU - PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON PLANNING ",Pompe,tk/400
340,01APHP101,2020-07-20 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01APHP101 LIGNE APH 01APHP101 1MOIS,2020-07-21 15:45:34,3. ATTENTIVE FOLLOW UP,Gear problem,"Nous relevons sur le réducteur une légère augmentation des information en haute fréquence synonyme d'une contrainte en légère augmentation. Ceci peut être dû au fait que la tranche était en marche nominale. Les amplitudes ne sont pas encore alarmantes, nous n'observons pas de nombreuses harmoniques ni bandes latérales. A suivre lors de la prochaine mesure. 

Engrènemet légèrement plus contraint qu'à l'accoutumé. A suivre selon planning tendance. ",Réducteur HV,HL/44534
341,01SRIP201,2019-04-14 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01SRIP201 PPE REFRIGERATION 01SRIP201,2019-04-15 13:47:40,3. ATTENTIVE FOLLOW UP,Other,"Présence d'informations non synchrones sur les paliers de la pompe traduisant des défauts de roulement, les amplitudes sont en légère hausses et sont importantes mais ne necessitent pas encore une intervention.

EQUIPEMENT A SUIVRE ATTENTIVEMENT - MESURE CHAQUE MOIS",Pompe,Administrator/44538
342,01APHP201,2019-04-14 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01APHP201 LIGNE  APH 01APHP201 1MOIS,2019-04-15 14:12:45,3. ATTENTIVE FOLLOW UP,Gear problem,"Nous observons une hausse des niveaux vibratoires, présence d'impacts et de frottement sur les mesures de l'arbre grande vitesse du multiplicateur ainsi que sur les paliers de la pompe, on retrouve principalement des informations provenant des roulements et de l'engrénement. Les amplitudes sont en hausse et à suivre attentivement.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Réducteur,Administrator/44538
343,MBX21AP001,2019-04-14 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MBX21AP001 PPE CONTROLE 12MBX21AP001,2019-04-15 14:22:26,3. ATTENTIVE FOLLOW UP,Other,"Présence d'informations non synchrones sur les paliers moteur et pompe côté accouplement (niveaux max sur le moteur) pouvant traduirent des défauts de roulements, les amplitudes sont en hausses mais restent acceptables.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Moteur,Administrator/44538
344,01SRIP201,2019-06-20 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01SRIP201 PPE REFRIGERATION 01SRIP201,2019-06-21 11:19:44,3. ATTENTIVE FOLLOW UP,Other,"Présence d'informations non synchrones sur les paliers de la pompe traduisant des défauts de roulement, les amplitudes diminuent depuis plusieurs mesures et ne necessitent pas une intervention.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
345,01APHP201,2019-06-20 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01APHP201 LIGNE  APH 01APHP201 1MOIS,2019-06-21 11:30:24,3. ATTENTIVE FOLLOW UP,Gear problem,"Nous observons la présence d'impacts non synchrones sur les mesures de l'arbre grande vitesse du multiplicateur pouvant traduirent soit un problème de roulement soit une fréquence lié aux fonctionnement du multiplicateur (cinématique necessaire pour analyse). On retrouve principalement des informations provenant de l'engrénement sur l'arbre d'entrée. Les amplitudes sont plus ou moins stables, évolution de la fréquence d'engrénement sur le palier non accouplé en entrée du multiplicateur à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING (nous communiquer la cinématique du multiplicateur pour analyse précise)",Réducteur,Administrator/44538
346,09SDAMO04,2019-06-20 22:00:00,UTILITE,UTIL,UTILITE,09SDAMO04 G05 DEMINEE  09 SDA MO 04,2019-06-21 12:20:30,3. ATTENTIVE FOLLOW UP,E09,"Présence d'un pic à 2 fois la fréquence de rotation du groupe pouvant être associé soit à un délignage soit à la fréquence électrique, les amplitudes sont importantes mais ne necessitent pas d'intervention pour le moment. Évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
347,01CRFP501,2019-07-29 22:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,01CRFP501 PPE EAU MER 01CRFP501  1MOIS,2019-07-30 14:18:37,3. ATTENTIVE FOLLOW UP,Other,"Présence d'impacts sous synchrones et non synchrones sur le palier de la pompe côté accouplement traduisant probablement des défauts sur le roulement. Les niveaux sont plus ou moins stables mais restent important, pas d'action requise pour le moment.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE ATTENTIVEMENT",Pompe,Administrator/44538
348,MAX11AP001,2019-07-29 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MAX11AP001 PPE REGUL1 TV2 22MAX11AP001,2019-07-31 07:38:08,3. ATTENTIVE FOLLOW UP,Imbalance,"Présence d'information à 9 ordres sur les mesures du moteur pouvant être associées aux nombres de pâles de la roue de la pompe, les amplitudes sont en hausses, évolution à suivre attentivement.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
349,MAV50AP001,2019-07-29 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MAV50AP001 PPE SOULEVEMENT 22MAV50AP001,2019-07-31 07:43:57,3. ATTENTIVE FOLLOW UP,Imbalance,"Présence d'information à 9 ordres sur les mesures du groupe pouvant être associées aux nombres de pâles de la roue de la pompe, les amplitudes sont en hausses, évolution à suivre attentivement.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
350,MAV21AP031,2019-07-29 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MAV21AP031 PPE LUB SEC TV2 22MAV21AP031,2019-07-31 07:47:26,3. ATTENTIVE FOLLOW UP,E09,"Nous n'obervons principalement des informations à 2 fois la fréquence de rotation traduisant probablement un problème de lignage ainsi que des informations à 9 ordres provenant d'un élément de la pompe. Les amplitudes sont à surveiller attentivement.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
351,9TPFCMP001,2019-10-17 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP001 CMP GAZ COK 09TPFCMP001 1MOI,2019-10-18 11:53:27,3. ATTENTIVE FOLLOW UP,Other,"Présence d'information non synchrone visible sur le palier côté accouplé du compresseur gaz pouvant provenir du roulement ou d'une fréquence d'engrènement. Nous observons également des informations synchrones à la vitesse de rotation du compresseur traduisant la présence d'un jeu rotatif. Les niveaux d'impacts sont stables et ne necessitent pas d'intervention.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Compresseur,Administrator/44538
352,02APHP201,2019-04-14 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02APHP201 LIGNE APH 02APHP201 1MOIS,2019-04-15 15:16:28,3. ATTENTIVE FOLLOW UP,Gear problem,"Nous observons une hausse des niveaux vibratoires, présence d'impacts et de frottement sur les mesures de l'arbre grande vitesse du multiplicateur ainsi que sur les paliers de la pompe, on retrouve principalement des informations provenant des roulements et de l'engrénement. Les amplitudes sont en hausse et à suivre attentivement.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Réducteur,Administrator/44538
353,01CTAP101,2019-07-29 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CTAP101 TRANCHE 1 01CTAP101,2019-07-30 13:35:07,3. ATTENTIVE FOLLOW UP,E09,"Nous observons principalement des pics à 2 fois la fréquence de rotation pouvant être causé par un défaut de lignage ou par un effort des tuyauteries. Les amplitudes sont stables, à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
354,01CTAP201,2019-07-29 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CTAP201 TRANCHE 1 01CTAP201,2019-07-30 13:35:09,3. ATTENTIVE FOLLOW UP,E09,"Nous observons principalement des pics à 2 fois la fréquence de rotation pouvant être causé par un défaut de lignage ou par un effort des tuyauteries. Les amplitudes sont stables, à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
355,MBX21AP001,2019-07-29 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MBX21AP001 PPE CONTROLE 12MBX21AP001,2019-07-31 08:10:50,3. ATTENTIVE FOLLOW UP,Looseness,"Nous observons principalement la présence d'informations synchrones sur les paliers moteur et pompe traduisant la présence de jeu mécanique, les amplitudes sont en hausses mais restent acceptables.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
356,02SRIP101,2019-07-29 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02SRIP101 PPE REFRIGERATION 02SRIP101,2019-07-31 08:31:01,3. ATTENTIVE FOLLOW UP,Lubrication problem,"Nous observons des informations provenant des roulement sur la pompe ainsi qu'un soulévement de spectre pouvant être associé à un problème de lubrification et/ou de cavitation. Les niveaux sont en important mais restent acceptables.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
357,02CTAP201,2019-07-29 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02CTAP201 TRANCHE 2 02CTAP201,2019-07-31 09:00:16,3. ATTENTIVE FOLLOW UP,Imbalance,"Nous observons sur l'ensemble des mesures du groupe des fréquences à 6.09 ordres pouvant être associé soit à un défaut de roulement (information à fournir afin de déterminer l'origine du défaut). Les amplitudes sont en hausses mais restent encore acceptables.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
358,MAV21AP021,2020-06-22 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,MAV21AP021 PPE AUXIL LUB 22MAV21AP021,2020-06-24 09:53:14,3. ATTENTIVE FOLLOW UP,Imbalance,"Première mesure: Déséquilibre avec amplification structurelle. Les niveaux sont relativement importants (10 mm/s RMS) mais sans historique, nous ne conseillons pas d'intervention. 

Déséquilibre important. Evolution à suivre lors de la prochaine mesure. ",Moteur,Administrator/44534
359,9TPFCMP001,2019-05-12 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP001 CMP GAZ COK 09TPFCMP001 1MOI,2019-05-13 12:59:43,3. ATTENTIVE FOLLOW UP,Other,"Présence d'information non synchrone visible sur le palier côté accouplé du compresseur gaz pouvant provenir d'un défaut de roulement ou d'une fréquence d'engrènement. Nous observons également des informations synchrones à la vitesse de rotation du compresseur traduisant la présence d'un jeu rotatif. Les niveaux d'impacts sont en baisse et ne necessitent pas d'intervention.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING / NOUS COMMUNIQUER LES INFORMATIONS SUR LA CINEMATIQUE DE CET EQUIPEMENT POUR ANALYSE PRECISE SVP.",Compresseur CA,Administrator/44538
360,01SRIP201,2019-05-12 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01SRIP201 PPE REFRIGERATION 01SRIP201,2019-05-13 13:37:51,3. ATTENTIVE FOLLOW UP,Other,"Présence d'informations non synchrones sur les paliers de la pompe traduisant des défauts de roulement, les amplitudes sont stables, les amplitudes ne necessitent pas encore une intervention.

EQUIPEMENT A SUIVRE ATTENTIVEMENT - MESURE CHAQUE MOIS",Pompe,Administrator/44538
361,01CVIP201,2019-08-25 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CVIP201 PPE ANNEAULIQ 01CVIP201 1MOI,2019-08-26 10:00:36,3. ATTENTIVE FOLLOW UP,Other,"Nous observons des fréquences non sycnhrones sur la pompe traduisant un défaut de roulement de faibles amplitudes. Visible également des harmoniques de la fréquence de rotation traduisant du jeu ainsi qu'un pic à 15 ordres lié au fonctionnement de la pompe.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",Pompe,Administrator/44538
362,01CRFP501,2019-08-25 22:00:00,STATION DE POMPAGE 1MOIS-3MOIS,PPE,STATION DE POMPAGE 1MOIS-3MOIS,01CRFP501 PPE EAU MER 01CRFP501  1MOIS,2019-08-26 11:52:15,3. ATTENTIVE FOLLOW UP,Other,"Présence d'impacts sous synchrones et non synchrones sur le palier de la pompe côté accouplement traduisant probablement des défauts sur le roulement. Les niveaux sont plus ou moins stables mais restent important, pas d'action requise pour le moment, équipement à suivre attentivement.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE ATTENTIVEMENT",Pompe,Administrator/44538
363,01CTAP201,2019-10-17 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CTAP201 TRANCHE 1 01CTAP201,2019-10-21 06:37:16,3. ATTENTIVE FOLLOW UP,Structural problem / resonance,"Nous observons principalement des pics à 2 fois la fréquence de rotation ainsi que des harmoniques de la fréquence de rotation traduisant la présence de jeu, ce phénomène est probablement causé par l'instalation de l'équipement (effort de la tuyauterie sur la pompe), les niveaux restent corrects, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
364,01CTAP101,2019-10-17 22:00:00,TRANCHE 1 TV1-TG1 - 3 MOIS,TR 1,TRANCHE 1 TV1-TG1 - 3 MOIS,01CTAP101 TRANCHE 1 01CTAP101,2019-10-21 06:41:25,3. ATTENTIVE FOLLOW UP,Structural problem / resonance,"Nous observons principalement des pics à 2 fois la fréquence de rotation, ce phénomène est probablement causé par l'instalation de l'équipement (effort de la tuyauterie sur la pompe), les niveaux restent corrects, évolution à suivre.

PAS D'ACTION REQUISE - EQUIPEMENT A SUIVRE SELON LE PLANNING",,Administrator/44538
365,1TTAFAN302,2018-08-05 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN302 VTL AIR BARRAGE 01TTAFAN302,2018-08-06 12:42:23,3. ATTENTIVE FOLLOW UP,Imbalance,"Toujours présence d'un déséquilibre visible sur le moteur du ventilateur, ampltudes assez hautes (20mm/s), avec amplifcation strucutrelle.
L'équilibrage n'a pas permis defaire baisser les valeurs (turbine sale et corrodé).
On retrouve des harmoniques et demi harmonique de la fréquence de rotation traduisant de jeu au niveau des roulements moteur, à suivre avec attention.
Si le remplacement des ventilateurs prendra du temps, un nettoyage/remplacement de la turbine est consseillé.

ATTENTION SUGGEREE",Moteur,UserID 10040/0
366,9TPFCMP002,2018-08-05 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP002 CMP GAZ COK 09TPFCMP002 1MOI,2018-08-06 13:12:11,3. ATTENTIVE FOLLOW UP,Looseness,"Présence d'harmonqiues de la fréquence de rotation visible sur le palier du compresseur côté accouplé traduisant du jeu (jeu interne rlmt ou rlmt /logement). les amplitudes sont en hausses,  évolution à suivre avec attention.

ATTENTION SUGGEREE",Ventilateur côté accouplé,UserID 10040/0
367,02ADGP101,2018-09-06 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02ADGP101 PPE EVAPORATEUR 02ADGP101,2018-09-07 12:45:01,3. ATTENTIVE FOLLOW UP,Bearing - Outer/Inner race,"Sur le moteur côté accouplé, présence de pics non synchrone (5,6 ordres) provenant du roulement (bague externe NU317). Les amplitudes vibratoires et le niveau d'impact sont stable, évolution à suivre avec attention.

ATTENTION SUGGEREE",Moteur côté accouplé,Laurent/44701
368,9TPFCMP001,2018-09-06 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP001 CMP GAZ COK 09TPFCMP001 1MOI,2018-09-07 13:13:00,3. ATTENTIVE FOLLOW UP,Bearing - Outer/Inner race,"Présence d'information non synchrone visible sur le palier côté accouplé du compresseur gaz provenant probablement d'un défaut de roulement. Les niveaux sont admissibles et les roulement en ""test"", nous suivrons l'évolution lors de la prochaine campagne.
Pouvez vous nous communiquer le type de roulement afin de confirmer le diagnostic svp.

ATTENTION SUGGEREE",Ventilateur côté accouplé,Laurent/44701
369,9TPFCMP001,2018-09-06 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP001 CMP GAZ COK 09TPFCMP001 1MOI,2018-09-07 13:15:35,3. ATTENTIVE FOLLOW UP,Misalignment,"Présence des harmonqiues de la fréquence de retotation autour de l'accouplement traduisant du jeu (jeu accouplemnt) et également un défaut d'alignement, bien visible en axial. les amplitudes sont admissibles, évolution à suivre avec attention.

ATTENTION SUGGEREE",Moteur,Laurent/44701
370,9TPFCMP002,2018-09-06 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP002 CMP GAZ COK 09TPFCMP002 1MOI,2018-09-07 13:17:27,3. ATTENTIVE FOLLOW UP,Looseness,"Présence d'harmonqiues de la fréquence de rotation visible sur le palier du compresseur côté accouplé traduisant du jeu (jeu interne rlmt ou rlmt /logement). les amplitudes sont en hausses,  évolution à suivre avec attention.

ATTENTION SUGGEREE",Ventilateur côté accouplé,Laurent/44701
371,MAX11AP001,2018-10-03 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,MAX11AP001 PPE REGUL1 TV2 22MAX11AP001,2018-10-08 08:00:50,3. ATTENTIVE FOLLOW UP,Misalignment,"Sur le moteur, apparition d'un pic à 2x la fréquence de rotation pouvant être associé à l'alignement. Les amplitudes sontadmissibles mais en hausse, êtes vous intervenu sur cet équipement ? Evolution à suivre.

ATTENTION SUGGEREE",Moteur,Laurent/44701
372,02ADGP101,2018-10-03 22:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02ADGP101 PPE EVAPORATEUR 02ADGP101,2018-10-08 08:27:56,3. ATTENTIVE FOLLOW UP,Bearing - Outer/Inner race,"Sur le moteur côté accouplé, présence de pics non synchrone (5,6 ordres) provenant du roulement (bague externe NU317). Les amplitudes vibratoires et le niveau d'impact sont stable, évolution à suivre avec attention.

ATTENTION SUGGEREE",Moteur côté accouplé,Laurent/44701
373,1TTAFAN301,2018-10-03 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN301 VTL AIR BARRAGE 01TTAFAN301,2018-10-08 08:54:19,3. ATTENTIVE FOLLOW UP,Imbalance,"Toujours présence d'un déséquilibre visible sur le moteur du ventilateur, ampltudes assez hautes (17mm/s), avec amplification strucutrelle.
On retrouve des harmoniques et demi harmonique de la fréquence de rotation traduisant de jeu au niveau des roulements moteur, à suivre avec attention.
Si le remplacement des ventilateurs prendra du temps, un nettoyage/remplacement de la turbine est consseillé.
On suivra cet équipement de manière mensuelle.

ATTENTION SUGGEREE",Moteur,Laurent/44701
374,1TTAFAN302,2018-10-03 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN302 VTL AIR BARRAGE 01TTAFAN302,2018-10-08 08:58:59,3. ATTENTIVE FOLLOW UP,Imbalance,"Toujours présence d'un déséquilibre visible sur le moteur du ventilateur, ampltudes assez hautes (6mm/s), avec amplifcation strucutrelle.
On retrouve des harmoniques et demi harmonique de la fréquence de rotation traduisant de jeu au niveau des roulements moteur, à suivre avec attention.
Si le remplacement des ventilateurs prendra du temps, un nettoyage/remplacement de la turbine est consseillé.
On suivra cet équipement de manière mensuelle

ATTENTION SUGGEREE",Moteur,Laurent/44701
375,2TTAFAN202,2018-10-03 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN202 MOTEUR DU VIRAGE 02TTAFAN202,2018-10-08 09:09:30,3. ATTENTIVE FOLLOW UP,Bearing - Outer/Inner race,"Information non synchrone visible sur le corps du réducteur pouvnt provenir des roulements. Les amplitudes et niveaux d'impacts sont acceptables, évolution à suivre.
Pouvez vous nous communqiuer la cinématique interne du réducteur (pignonerie/rlmt) svp ?

ATTENTION SUGGEREE
 
",Réducteur PV,Laurent/44701
376,9TPFCMP001,2018-10-03 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP001 CMP GAZ COK 09TPFCMP001 1MOI,2018-10-08 12:24:09,3. ATTENTIVE FOLLOW UP,Misalignment,"Présence des harmonqiues de la fréquence de retotation autour de l'accouplement traduisant du jeu (jeu accouplemnt) et également un défaut d'alignement, bien visible en axial. les amplitudes sont admissibles, évolution à suivre avec attention.

ATTENTION SUGGEREE",Moteur,Laurent/44701
377,9TPFCMP002,2018-10-03 22:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP002 CMP GAZ COK 09TPFCMP002 1MOI,2018-10-08 12:25:36,3. ATTENTIVE FOLLOW UP,Looseness,"Présence d'harmonqiues de la fréquence de rotation visible sur le palier du compresseur côté accouplé traduisant du jeu (jeu interne rlmt ou rlmt /logement). les amplitudes sont en baisses (vitesse de rotation moins élevée),  évolution à suivre avec attention.

ATTENTION SUGGEREE",Ventilateur côté accouplé,Laurent/44701
378,1TTAFAN301,2018-11-04 23:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN301 VTL AIR BARRAGE 01TTAFAN301,2018-11-05 13:06:52,3. ATTENTIVE FOLLOW UP,Looseness,"Sur le moteur côté accouplé, on retrouve la présence d'harmoniques de la fréquence de rotation tradusiant du jeu rotatif (jeu au niveau du rlmt probablement). Les amplitudes sont en hausses, évolution à suivre avec attention (suivi mensuel).

ATTENTION SUGGEREE",Moteur,Laurent/44701
379,9TPFCMP001,2018-11-04 23:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP001 CMP GAZ COK 09TPFCMP001 1MOI,2018-11-05 13:32:17,3. ATTENTIVE FOLLOW UP,Bearing - Outer/Inner race,"Présence d'information non synchrone visible sur le palier côté accouplé du compresseur gaz provenant probablement d'un défaut de roulement. Les niveaux sont admissibles et les roulement en ""test"", nous suivrons l'évolution lors de la prochaine campagne.
Pouvez vous nous communiquer le type de roulement afin de confirmer le diagnostic svp.

ATTENTION SUGGEREE",Compresseur CA,Laurent/44701
380,9TPFCMP002,2018-11-04 23:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP002 CMP GAZ COK 09TPFCMP002 1MOI,2018-11-05 13:39:35,3. ATTENTIVE FOLLOW UP,Looseness,"Présence d'harmonqiues de la fréquence de rotation visible sur le palier du compresseur côté accouplé traduisant du jeu (jeu interne rlmt ou rlmt /logement). les amplitudes sont stables (varie en fonction de la vitesse de rotation),  évolution à suivre avec attention.

ATTENTION SUGGEREE",Compresseur CA,Laurent/44701
381,9TPFCMP001,2018-12-12 23:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP001 CMP GAZ COK 09TPFCMP001 1MOI,2018-12-19 15:13:08,3. ATTENTIVE FOLLOW UP,Bearing - Outer/Inner race,"Présence d'information non synchrone visible sur le palier côté accouplé du compresseur gaz provenant probablement d'un défaut de roulement. Les niveaux sont admissibles et les roulement en ""test"", nous suivrons l'évolution lors de la prochaine campagne.
Pouvez vous nous communiquer le type de roulement afin de confirmer le diagnostic svp.

ATTENTION SUGGEREE",Compresseur CA,UserID 10038/0
382,9TPFCMP002,2018-12-12 23:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP002 CMP GAZ COK 09TPFCMP002 1MOI,2018-12-19 15:16:01,3. ATTENTIVE FOLLOW UP,Looseness,"Présence d'harmonqiues de la fréquence de rotation visible sur le palier du compresseur côté accouplé traduisant du jeu (jeu interne rlmt ou rlmt /logement). les amplitudes sont stables (varie en fonction de la vitesse de rotation),  évolution à suivre avec attention.

ATTENTION SUGGEREE",Compresseur CA,UserID 10038/0
383,02ADGP101,2018-12-12 23:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02ADGP101 PPE EVAPORATEUR 02ADGP101,2018-12-20 08:03:07,3. ATTENTIVE FOLLOW UP,Bearing - Outer/Inner race,"Sur le moteur côté accouplé, présence de pics non synchrone (5,6 ordres) provenant du roulement (bague externe NU317). Les amplitudes vibratoires et le niveau d'impact sont stable, évolution à suivre avec attention.

ATTENTION SUGGEREE",Moteur côté accouplé,UserID 10038/0
384,1TTAFAN301,2018-12-12 23:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN301 VTL AIR BARRAGE 01TTAFAN301,2018-12-20 08:15:24,3. ATTENTIVE FOLLOW UP,Imbalance,"Toujours présence d'un déséquilibre visible sur le moteur du ventilateur, ampltudes assez hautes (17mm/s), avec amplification structurelle.
On retrouve des harmoniques et demi harmonique de la fréquence de rotation traduisant de jeu au niveau des roulements moteur, à suivre avec attention.
Si le remplacement des ventilateurs prendra du temps, un nettoyage/remplacement de la turbine est consseillé.
On suivra cet équipement de manière mensuelle.

ATTENTION SUGGEREE",Ventilateur,UserID 10038/0
385,2TTAFAN202,2018-12-12 23:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN202 MOTEUR DU VIRAGE 02TTAFAN202,2018-12-20 08:20:50,3. ATTENTIVE FOLLOW UP,Bearing - Outer/Inner race,"Information non synchrone visible sur le corps du réducteur pouvnt provenir des roulements. Les amplitudes et niveaux d'impacts sont acceptables, évolution à suivre.
Pouvez vous nous communqiuer la cinématique interne du réducteur (pignonerie/rlmt) svp ?

ATTENTION SUGGEREE
 
",Réducteur PV,UserID 10038/0
386,02ADGP101,2019-01-09 23:00:00,TRANCHE 2 - TG2-TV2 - 3 MOIS,TR 2,TRANCHE 2 - TG2-TV2 - 3 MOIS,02ADGP101 PPE EVAPORATEUR 02ADGP101,2019-01-10 14:30:18,3. ATTENTIVE FOLLOW UP,Bearing - Outer/Inner race,"Sur le moteur côté accouplé, présence de pics non synchrone (5,6 ordres) provenant du roulement (bague externe NU317). Les amplitudes vibratoires et le niveau d'impact sont en légère hausse, évolution à suivre avec attention.

ATTENTION SUGGEREE",Moteur côté accouplé,UserID 10040/0
387,2TTAFAN202,2019-01-09 23:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,2TTAFAN202 MOTEUR DU VIRAGE 02TTAFAN202,2019-01-11 13:51:34,3. ATTENTIVE FOLLOW UP,Bearing - Outer/Inner race,"Information non synchrone visible sur le corps du réducteur pouvnt provenir des roulements. Les amplitudes et niveaux d'impacts sont acceptables, évolution à suivre.
Pouvez vous nous communqiuer la cinématique interne du réducteur (pignonerie/rlmt) svp ?

ATTENTION SUGGEREE
 
",Réducteur PV,UserID 10040/0
388,09DEBMO601,2019-01-09 23:00:00,UTILITE,UTIL,UTILITE,09DEBMO601 G17/08 CHAUFF  09 DEB MO 601,2019-01-11 14:16:32,3. ATTENTIVE FOLLOW UP,Bearing - Outer/Inner race,"Présence de pics non synchrone sur la pompe provnant très probablement des roulements, les amplitudes osnt admissibles, évolution à suivre.
On retrouve également un défaut d'alignement, amplitudes acceptables, à suivre.

ATTENTION SUGGEREE",Pompe côté accouplé,UserID 10040/0
389,1TTAFAN301,2019-02-11 23:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,1TTAFAN301 VTL AIR BARRAGE 01TTAFAN301,2019-02-12 13:48:42,3. ATTENTIVE FOLLOW UP,Imbalance,"Toujours présence d'un déséquilibre visible sur le moteur du ventilateur, amplitudes toujours importantes mais en nette baisse depuis la dernière mesure.
On retrouve toujours des harmoniques et demi harmonique de la fréquence de rotation traduisant du jeu au niveau des roulements moteur, à suivre avec attention.

On suivra cet équipement de manière mensuelle.

ATTENTION SUGGEREE",Ventilateur,UserID -1/0
390,9TPFCMP001,2019-02-11 23:00:00,CHAUDIERE 1MOIS-3MOIS,CHAU,CHAUDIERE 1MOIS-3MOIS,9TPFCMP001 CMP GAZ COK 09TPFCMP001 1MOI,2019-02-12 14:22:46,3. ATTENTIVE FOLLOW UP,Looseness,"Présence d'information non synchrone visible sur le palier côté accouplé du compresseur gaz provenant probablement d'un défaut de roulement. Nous observons également des informations synchrones à la vitesse de rotation du compresseur traduisant la présence d'un jeu rotatif.
